DEVC XYZ=0.0, 12.2, 19.34 , ID='E4Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.19 , ID='E4Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.04 , ID='E4Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 18.89 , ID='E4Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 19.0 , ID='E4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 17.5 , ID='E4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 16.0 , ID='E4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 15.2, 18.2 , ID='E5',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 18.05 , ID='E5Ja',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.74 , ID='E5Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.59 , ID='E5Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.44 , ID='E5Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.29 , ID='E5Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 18.3, 16.2 , ID='E6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 12.2 , ID='E7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 9.2 , ID='E7a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -3.0, 22.0 , ID='W1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -6.1, 21.8 , ID='W2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -9.1, 21.0 , ID='W3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 19.8 , ID='W4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -15.2, 18.2 , ID='W5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0,  22.0 , ID='S1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 21.5 , ID='S1a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 19.0 , ID='S1b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 17.4 , ID='S1c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 15.9 , ID='S1d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 22.0 , ID='S2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 21.5 , ID='S2a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 19.0 , ID='S2b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 17.4 , ID='S2c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 15.9 , ID='S2d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 22.0 , ID='S3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 21.5 , ID='S3a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 19.0 , ID='S3b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 17.4 , ID='S3c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 15.9 , ID='S3d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 22.0 , ID='S4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 21.5 , ID='S4a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 19.0 , ID='S4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 17.4 , ID='S4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 15.9 , ID='S4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 22.0 , ID='S5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 15.9 , ID='S5d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 22.0 , ID='S6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 15.9 , ID='S6d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, -21.6, 22.0 , ID='S7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -21.6, 15.9 , ID='S7d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, 3.0, 22.0 , ID='N1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 22.0 , ID='N2',  QUANTITY='THERMOCOUPLE' /

Sprinklers
&PROP ID='A', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='B', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='C', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='D', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=95., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='E', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='F', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='G', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=93. /
&PROP ID='H', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='I', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=182. /

&DEVC ID='1', XYZ= 0.0,0.0,21.4, PROP_ID='A'/ Sprinkler Tree C, Type A
&DEVC ID='2', XYZ= 0.0,0.0,21.4, PROP_ID='B'/ Sprinkler Tree C, Type B
&DEVC ID='3', XYZ= 0.0,0.0,21.4, PROP_ID='C'/ Sprinkler Tree C, Type C
&DEVC ID='4', XYZ= 0.0,0.0,21.4, PROP_ID='D'/ Sprinkler Tree C, Type D
&DEVC ID='5', XYZ= 0.0,0.0,21.4, PROP_ID='E'/ Sprinkler Tree C, Type E
&DEVC ID='6', XYZ= 0.0,0.0,21.4, PROP_ID='F'/ Sprinkler Tree C, Type F
&DEVC ID='7', XYZ= 0.0,0.0,21.4, PROP_ID='G'/ Sprinkler Tree C, Type G
&DEVC ID='8', XYZ= 0.0,0.0,21.4, PROP_ID='H'/ Sprinkler Tree C, Type H
&DEVC ID='11', XYZ= 0.0,3.0,21.7, PROP_ID='A'/ Sprinkler Tree N1, Type A
&DEVC ID='12', XYZ= 0.0,3.0,21.7, PROP_ID='B'/ Sprinkler Tree N1, Type B
&DEVC ID='13', XYZ= 0.0,3.0,21.7, PROP_ID='C'/ Sprinkler Tree N1, Type C
&DEVC ID='14', XYZ= 0.0,3.0,21.7, PROP_ID='D'/ Sprinkler Tree N1, Type D
&DEVC ID='15', XYZ= 0.0,3.0,21.7, PROP_ID='E'/ Sprinkler Tree N1, Type E
&DEVC ID='16', XYZ= 0.0,3.0,21.7, PROP_ID='F'/ Sprinkler Tree N1, Type F
&DEVC ID='17', XYZ= 0.0,6.1,21.3, PROP_ID='A'/ Sprinkler Tree N2, Type A
&DEVC ID='18', XYZ= 0.0,6.1,21.3, PROP_ID='B'/ Sprinkler Tree N2, Type B
&DEVC ID='19', XYZ= 0.0,6.1,21.3, PROP_ID='C'/ Sprinkler Tree N2, Type C
&DEVC ID='20', XYZ= 0.0,6.1,21.3, PROP_ID='D'/ Sprinkler Tree N2, Type D
&DEVC ID='21', XYZ= 0.0,-3.0,21.7, PROP_ID='A'/ Sprinkler Tree S1, Type A
&DEVC ID='22', XYZ= 0.0,-3.0,21.7, PROP_ID='B'/ Sprinkler Tree S1, Type B
&DEVC ID='23', XYZ= 0.0,-3.0,21.7, PROP_ID='C'/ Sprinkler Tree S1, Type C
&DEVC ID='24', XYZ= 0.0,-3.0,21.7, PROP_ID='D'/ Sprinkler Tree S1, Type D
&DEVC ID='25', XYZ= 0.0,-3.0,21.7, PROP_ID='E'/ Sprinkler Tree S1, Type E
&DEVC ID='26', XYZ= 0.0,-3.0,21.7, PROP_ID='F'/ Sprinkler Tree S1, Type F
&DEVC ID='27', XYZ= 0.0,-6.1,21.3, PROP_ID='A'/ Sprinkler Tree S3, Type A
&DEVC ID='28', XYZ= 0.0,-6.1,21.3, PROP_ID='B'/ Sprinkler Tree S3, Type B
&DEVC ID='29', XYZ= 0.0,-6.1,21.3, PROP_ID='C'/ Sprinkler Tree S3, Type C
&DEVC ID='30', XYZ= 0.0,-6.1,21.3, PROP_ID='D'/ Sprinkler Tree S3, Type D
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='48', XYZ= -3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W1, Type A
&DEVC ID='49', XYZ= -3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W1, Type B
&DEVC ID='50', XYZ= -3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W1, Type C
&DEVC ID='51', XYZ= -3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W1, Type D
&DEVC ID='52', XYZ= -3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree W1, Type E
&DEVC ID='53', XYZ= -3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree W1, Type F
&DEVC ID='54', XYZ= -6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W2, Type A
&DEVC ID='55', XYZ= -6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W2, Type B
&DEVC ID='56', XYZ= -6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W2, Type C
&DEVC ID='57', XYZ= -6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W2, Type D
&DEVC ID='58', XYZ= -9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W3, Type A
&DEVC ID='59', XYZ= -9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W3, Type B
&DEVC ID='60', XYZ= -12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree W4, Type A
&DEVC ID='61', XYZ= -12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree W4, Type B
&DEVC ID='62', XYZ= -15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W5, Type A
&DEVC ID='63', XYZ= -15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W5, Type B

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /


&SLCF PBY=0., QUANTITY='TEMPERATURE' /

&TAIL /
</tutorials>
</case_end>
<case_begin>
<index>
case name: USN_Iceland_Test_04
case domain: fire
case category: hall
case solver: fds
experiment: USN Hangars
title: Keflavik, Iceland USN Hangar Test 4
records: DEVC:137, DUMP:1, HEAD:1, MATL:3, MESH:5, MISC:1, MULT:1, OBST:102, PROP:9, RAMP:4, REAC:1, SLCF:1, SURF:4, TAIL:1, TIME:1
</index>
<directory_structure>
USN_Iceland_Test_04.fds
</directory_structure>
<tutorials>
&HEAD CHID='USN_Iceland_Test_04', TITLE='Keflavik, Iceland USN Hangar Test 4' /

&MESH  ID='PLUME', COLOR='RED', IJK=62,62,110, XB=-6.2,6.2,-6.2,6.2,0.0,22.0 /
&MESH  ID='NORTH', COLOR='BLUE', IJK=31,42,55, XB=-6.2,6.2,6.2,23.0,0.0,22.0 /
&MESH  ID='SOUTH', COLOR='BLUE', IJK=31,42,55, XB=-6.2,6.2,-23.0,-6.2,0.0,22.0 /
&MESH  ID='WEST', COLOR='BLUE', IJK=77,115,55, XB=-37.0,-6.2,-23.0,23.0,0.0,22.0 /
&MESH  ID='EAST', COLOR='BLUE', IJK=77,115,55, XB=6.2,37.0,-23.0,23.0,0.0,22.0 /

&TIME T_END=600.0/
&DUMP DT_DEVC=20., DT_HRR=20., SIG_FIGS=4, SIG_FIGS_EXP=2, NFRAMES=100 /
&MISC SIMULATION_MODE='SVLES', TMPA=14. /

&REAC FUEL= 'DODECANE', RADIATIVE_FRACTION=0.4
      SOOT_YIELD=0.04
      HEAT_OF_COMBUSTION=44100. /

&MATL ID            = 'GYPSUM'
      FYI           = 'NBSIR 88-3752'
      CONDUCTIVITY  = 0.17
      SPECIFIC_HEAT = 1.09
      DENSITY       =  930. /

&MATL ID            = 'STEEL'
      EMISSIVITY    = 0.95
      SPECIFIC_HEAT = 0.48
      CONDUCTIVITY  = 60.0
      DENSITY       = 7850. /

&MATL ID             = 'CONCRETE'
      SPECIFIC_HEAT  = 0.750
      CONDUCTIVITY   = 1.6
      DENSITY        = 2400. /

&SURF ID             = 'CONCRETE WALL', DEFAULT=.TRUE.
      COLOR          = 'GRAY 65'
      MATL_ID        = 'CONCRETE'
      THICKNESS      = 0.2 /

&SURF ID        = 'CANVAS'
      MATL_ID   = 'GYPSUM'
      COLOR     = 'BEIGE'
      THICKNESS = 0.013 /

&SURF ID        = 'STEEL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.05 /

&SURF ID= 'BURNER', COLOR= 'RED', RAMP_Q= 'FIRE', HRRPUA=2133. /
&RAMP ID='FIRE' T=  0.0 F= 0.0 /
&RAMP ID='FIRE' T=125.0 F= 1.0 /
&RAMP ID='FIRE' T=590.0 F= 1.0 /
&RAMP ID='FIRE' T=591.0 F= 0.0/

Burner
&OBST XB=-0.3,0.3,-0.3,0.3,0.0,0.2, SURF_IDS='BURNER','STEEL','STEEL'/

Draft Curtain
&OBST XB=-22.2,-22.2,-23.0,23.0,13.4,22.0, SURF_ID='STEEL', MULT_ID='DRAFT CURTAIN' /
&MULT ID='DRAFT CURTAIN', DX=14.8, I_UPPER=3 /

North and South Door
&OBST XB=-37.0,-37.0,-23.0,23.0,0.0,12.4, SURF_ID='STEEL' /
&OBST XB=37.0,37.0,-23.0,23.0,0.0,12.4, SURF_ID='STEEL' /

Ceiling
&OBST XB=-37.0, 37.0,-23.0,-22.8, 12.2, 12.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.8, 23.0, 12.2, 12.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.6, 12.4, 12.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.6, 23.0, 12.4, 12.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.4, 12.6, 12.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.4, 23.0, 12.6, 12.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.2, 12.8, 13.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.2, 23.0, 12.8, 13.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-22.0, 13.0, 13.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 22.0, 23.0, 13.0, 13.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.8, 13.2, 13.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.8, 23.0, 13.2, 13.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.6, 13.4, 13.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.6, 23.0, 13.4, 13.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.4, 13.6, 13.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.4, 23.0, 13.6, 13.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.2, 13.8, 14.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.2, 23.0, 13.8, 14.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-21.0, 14.0, 14.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 21.0, 23.0, 14.0, 14.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.8, 14.2, 14.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.8, 23.0, 14.2, 14.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.6, 14.4, 14.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.6, 23.0, 14.4, 14.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.2, 14.6, 14.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.2, 23.0, 14.6, 14.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-20.0, 14.8, 15.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 20.0, 23.0, 14.8, 15.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.8, 15.0, 15.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.8, 23.0, 15.0, 15.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.6, 15.2, 15.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.6, 23.0, 15.2, 15.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.4, 15.4, 15.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.4, 23.0, 15.4, 15.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-19.0, 15.6, 15.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 19.0, 23.0, 15.6, 15.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.8, 15.8, 16.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.8, 23.0, 15.8, 16.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.6, 16.0, 16.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.6, 23.0, 16.0, 16.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.2, 16.2, 16.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.2, 23.0, 16.2, 16.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-18.0, 16.4, 16.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 18.0, 23.0, 16.4, 16.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.8, 16.6, 16.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.8, 23.0, 16.6, 16.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.4, 16.8, 17.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.4, 23.0, 16.8, 17.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-17.2, 17.0, 17.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 17.2, 23.0, 17.0, 17.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.8, 17.2, 17.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.8, 23.0, 17.2, 17.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.6, 17.4, 17.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.6, 23.0, 17.4, 17.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-16.2, 17.6, 17.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 16.2, 23.0, 17.6, 17.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.8, 17.8, 18.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.8, 23.0, 17.8, 18.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.6, 18.0, 18.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.6, 23.0, 18.0, 18.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-15.2, 18.2, 18.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 15.2, 23.0, 18.2, 18.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.8, 18.4, 18.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.8, 23.0, 18.4, 18.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.4, 18.6, 18.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.4, 23.0, 18.6, 18.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-14.0, 18.8, 19.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 14.0, 23.0, 18.8, 19.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-13.6, 19.0, 19.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 13.6, 23.0, 19.0, 19.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-13.2, 19.2, 19.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 13.2, 23.0, 19.2, 19.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.8, 19.4, 19.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.8, 23.0, 19.4, 19.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.4, 19.6, 19.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.4, 23.0, 19.6, 19.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-12.0, 19.8, 20.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 12.0, 23.0, 19.8, 20.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-11.4, 20.0, 20.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 11.4, 23.0, 20.0, 20.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-11.0, 20.2, 20.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 11.0, 23.0, 20.2, 20.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0,-10.4, 20.4, 20.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0, 10.4, 23.0, 20.4, 20.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -9.8, 20.6, 20.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  9.8, 23.0, 20.6, 20.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -9.2, 20.8, 21.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  9.2, 23.0, 20.8, 21.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -8.6, 21.0, 21.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  8.6, 23.0, 21.0, 21.2, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -7.8, 21.2, 21.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  7.8, 23.0, 21.2, 21.4, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -7.0, 21.4, 21.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  7.0, 23.0, 21.4, 21.6, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -6.0, 21.6, 21.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  6.0, 23.0, 21.6, 21.8, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,-23.0, -5.0, 21.8, 22.0, SURF_ID='STEEL' /
&OBST XB=-37.0, 37.0,  5.0, 23.0, 21.8, 22.0, SURF_ID='STEEL' /

Thermocouples
By Figure 61 Page 140(152 pdf)
&DEVC XYZ=0.0, 0.0, 22.0 , ID='C',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 20.5 , ID='Ca',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 19.0 , ID='Cb',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 17.5 , ID='Cc',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 0.0, 16.0 , ID='Cd',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 22.0 , ID='E1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 20.5 , ID='E1a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 19.0 , ID='E1b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 17.5 , ID='E1c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 3.0, 16.0 , ID='E1d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 21.8 , ID='E2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 20.5 , ID='E2a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 19.0 , ID='E2b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 17.5 , ID='E2c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 16.0 , ID='E2d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 21.0 , ID='E3',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 9.1, 20.85 , ID='E3Ja',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.54 , ID='E3Jb',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.39 , ID='E3Jc',  QUANTITY='THERMOCOUPLE'/
DEVC XYZ=0.0, 9.1, 20.24, ID='E3Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 9.1, 20.09 , ID='E3Je',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, 9.1, 19.0 , ID='E3b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 17.5 , ID='E3c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 9.1, 16.0 , ID='E3d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 19.8 , ID='E4',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.65 , ID='E4Ja',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.34 , ID='E4Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.19 , ID='E4Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 19.04 , ID='E4Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 12.2, 18.89 , ID='E4Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 19.0 , ID='E4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 17.5 , ID='E4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 12.2, 16.0 , ID='E4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 15.2, 18.2 , ID='E5',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 18.05 , ID='E5Ja',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.74 , ID='E5Jb',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.59 , ID='E5Jc',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.44 , ID='E5Jd',  QUANTITY='THERMOCOUPLE' /
DEVC XYZ=0.0, 15.2, 17.29 , ID='E5Je',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 18.3, 16.2 , ID='E6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 12.2 , ID='E7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 23.0, 9.2 , ID='E7a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -3.0, 22.0 , ID='W1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -6.1, 21.8 , ID='W2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -9.1, 21.0 , ID='W3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 19.8 , ID='W4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -15.2, 18.2 , ID='W5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0,  22.0 , ID='S1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 21.5 , ID='S1a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 19.0 , ID='S1b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 17.4 , ID='S1c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-3.0, 0.0, 15.9 , ID='S1d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 22.0 , ID='S2',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 21.5 , ID='S2a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 19.0 , ID='S2b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 17.4 , ID='S2c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-4.6, 0.0, 15.9 , ID='S2d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 22.0 , ID='S3',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 21.5 , ID='S3a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 19.0 , ID='S3b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 17.4 , ID='S3c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.1, 0.0, 15.9 , ID='S3d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 22.0 , ID='S4',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 21.5 , ID='S4a',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 19.0 , ID='S4b',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 17.4 , ID='S4c',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=-6.7, 0.0, 15.9 , ID='S4d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 22.0 , ID='S5',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -7.9, 15.9 , ID='S5d',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 22.0 , ID='S6',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -12.2, 15.9 , ID='S6d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, -21.6, 22.0 , ID='S7',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, -21.6, 15.9 , ID='S7d',  QUANTITY='THERMOCOUPLE'/
&DEVC XYZ=0.0, 3.0, 22.0 , ID='N1',  QUANTITY='THERMOCOUPLE' /
&DEVC XYZ=0.0, 6.1, 22.0 , ID='N2',  QUANTITY='THERMOCOUPLE' /

Sprinklers
&PROP ID='A', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='B', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='C', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='D', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=95., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='E', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=141. /
&PROP ID='F', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='G', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=35., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=93. /
&PROP ID='H', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=79. /
&PROP ID='I', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=188., FLOW_RATE=0.0, ACTIVATION_TEMPERATURE=182. /

&DEVC ID='1', XYZ= 0.0,0.0,21.4, PROP_ID='A'/ Sprinkler Tree C, Type A
&DEVC ID='2', XYZ= 0.0,0.0,21.4, PROP_ID='B'/ Sprinkler Tree C, Type B
&DEVC ID='3', XYZ= 0.0,0.0,21.4, PROP_ID='C'/ Sprinkler Tree C, Type C
&DEVC ID='4', XYZ= 0.0,0.0,21.4, PROP_ID='D'/ Sprinkler Tree C, Type D
&DEVC ID='5', XYZ= 0.0,0.0,21.4, PROP_ID='E'/ Sprinkler Tree C, Type E
&DEVC ID='6', XYZ= 0.0,0.0,21.4, PROP_ID='F'/ Sprinkler Tree C, Type F
&DEVC ID='7', XYZ= 0.0,0.0,21.4, PROP_ID='G'/ Sprinkler Tree C, Type G
&DEVC ID='8', XYZ= 0.0,0.0,21.4, PROP_ID='H'/ Sprinkler Tree C, Type H
&DEVC ID='11', XYZ= 0.0,3.0,21.7, PROP_ID='A'/ Sprinkler Tree N1, Type A
&DEVC ID='12', XYZ= 0.0,3.0,21.7, PROP_ID='B'/ Sprinkler Tree N1, Type B
&DEVC ID='13', XYZ= 0.0,3.0,21.7, PROP_ID='C'/ Sprinkler Tree N1, Type C
&DEVC ID='14', XYZ= 0.0,3.0,21.7, PROP_ID='D'/ Sprinkler Tree N1, Type D
&DEVC ID='15', XYZ= 0.0,3.0,21.7, PROP_ID='E'/ Sprinkler Tree N1, Type E
&DEVC ID='16', XYZ= 0.0,3.0,21.7, PROP_ID='F'/ Sprinkler Tree N1, Type F
&DEVC ID='17', XYZ= 0.0,6.1,21.3, PROP_ID='A'/ Sprinkler Tree N2, Type A
&DEVC ID='18', XYZ= 0.0,6.1,21.3, PROP_ID='B'/ Sprinkler Tree N2, Type B
&DEVC ID='19', XYZ= 0.0,6.1,21.3, PROP_ID='C'/ Sprinkler Tree N2, Type C
&DEVC ID='20', XYZ= 0.0,6.1,21.3, PROP_ID='D'/ Sprinkler Tree N2, Type D
&DEVC ID='21', XYZ= 0.0,-3.0,21.7, PROP_ID='A'/ Sprinkler Tree S1, Type A
&DEVC ID='22', XYZ= 0.0,-3.0,21.7, PROP_ID='B'/ Sprinkler Tree S1, Type B
&DEVC ID='23', XYZ= 0.0,-3.0,21.7, PROP_ID='C'/ Sprinkler Tree S1, Type C
&DEVC ID='24', XYZ= 0.0,-3.0,21.7, PROP_ID='D'/ Sprinkler Tree S1, Type D
&DEVC ID='25', XYZ= 0.0,-3.0,21.7, PROP_ID='E'/ Sprinkler Tree S1, Type E
&DEVC ID='26', XYZ= 0.0,-3.0,21.7, PROP_ID='F'/ Sprinkler Tree S1, Type F
&DEVC ID='27', XYZ= 0.0,-6.1,21.3, PROP_ID='A'/ Sprinkler Tree S3, Type A
&DEVC ID='28', XYZ= 0.0,-6.1,21.3, PROP_ID='B'/ Sprinkler Tree S3, Type B
&DEVC ID='29', XYZ= 0.0,-6.1,21.3, PROP_ID='C'/ Sprinkler Tree S3, Type C
&DEVC ID='30', XYZ= 0.0,-6.1,21.3, PROP_ID='D'/ Sprinkler Tree S3, Type D
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='31', XYZ= 3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E1, Type A
&DEVC ID='32', XYZ= 3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E1, Type B
&DEVC ID='33', XYZ= 3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E1, Type C
&DEVC ID='34', XYZ= 3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E1, Type D
&DEVC ID='35', XYZ= 3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree E1, Type E
&DEVC ID='36', XYZ= 3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree E1, Type F
&DEVC ID='37', XYZ= 6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E2, Type A
&DEVC ID='38', XYZ= 6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E2, Type B
&DEVC ID='39', XYZ= 6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree E2, Type C
&DEVC ID='40', XYZ= 6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree E2, Type D
&DEVC ID='41', XYZ= 9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E3, Type A
&DEVC ID='42', XYZ= 9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E3, Type B
&DEVC ID='43', XYZ= 12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree E4, Type A
&DEVC ID='44', XYZ= 12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree E4, Type B
&DEVC ID='45', XYZ= 15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree E5, Type A
&DEVC ID='46', XYZ= 15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree E5, Type B
&DEVC ID='48', XYZ= -3.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W1, Type A
&DEVC ID='49', XYZ= -3.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W1, Type B
&DEVC ID='50', XYZ= -3.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W1, Type C
&DEVC ID='51', XYZ= -3.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W1, Type D
&DEVC ID='52', XYZ= -3.1,0.0,21.4, PROP_ID='E'/ Sprinkler Tree W1, Type E
&DEVC ID='53', XYZ= -3.1,0.0,21.4, PROP_ID='F'/ Sprinkler Tree W1, Type F
&DEVC ID='54', XYZ= -6.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W2, Type A
&DEVC ID='55', XYZ= -6.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W2, Type B
&DEVC ID='56', XYZ= -6.1,0.0,21.4, PROP_ID='C'/ Sprinkler Tree W2, Type C
&DEVC ID='57', XYZ= -6.1,0.0,21.4, PROP_ID='D'/ Sprinkler Tree W2, Type D
&DEVC ID='58', XYZ= -9.1,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W3, Type A
&DEVC ID='59', XYZ= -9.1,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W3, Type B
&DEVC ID='60', XYZ= -12.2,0.0,21.5, PROP_ID='A'/ Sprinkler Tree W4, Type A
&DEVC ID='61', XYZ= -12.2,0.0,21.5, PROP_ID='B'/ Sprinkler Tree W4, Type B
&DEVC ID='62', XYZ= -15.2,0.0,21.4, PROP_ID='A'/ Sprinkler Tree W5, Type A
&DEVC ID='63', XYZ= -15.2,0.0,21.4, PROP_ID='B'/ Sprinkler Tree W5, Type B

&DEVC ID='Acts', XYZ=1.0,1.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /


&SLCF PBY=0., QUANTITY='TEMPERATURE' /

&TAIL /
</tutorials>
</case_end>
<case_begin>
<index>
case name: FM_Datacenter_High_C3H6_HA
case domain: fire
case category: datacenter
case solver: fds
experiment: FM FPRF Datacenter
title: FM Datacenter Mockup High Speed Fan Propylene Hot Aisle 
records: BNDF:1, CTRL:12, DEVC:90, DUMP:1, HEAD:1, HOLE:248, HVAC:311, INIT:399, MATL:5, MESH:6, MULT:5, OBST:656, PART:15, PRES:1, RAMP:2, REAC:1, SLCF:18, SPEC:1, SURF:18, TIME:1, VENT:622
</index>
<directory_structure>
FM_Datacenter_High_C3H6_HA.fds
</directory_structure>
<tutorials>
&HEAD CHID='FM_Datacenter_High_C3H6_HA',TITLE='FM Datacenter Mockup High Speed Fan Propylene Hot Aisle '/
&MESH XB=0.0000,1.2192,0.0000,1.8288,0.0000,1.6256,IJK=24,36,32,MULT_ID='M'/27648 cells
&MULT ID='M',DX=1.2192,DY=1.8288,DZ=1.6256,I_UPPER=3,J_UPPER=3,K_UPPER=2/
&MESH XB=0.0000,1.6256,-2.2860,0.0000,3.3528,4.8768, IJK=32,45,30,MULT_ID='M1'/43200 cells
&MULT ID='M1',DX=1.6256,I_UPPER=2/
&MESH XB=1.6764,3.2004,-7.4676,-5.7404,3.3528,4.8768, IJK=30,34,30,MULT_ID='M2'/30600 cells
&MULT ID='M2',DY=1.7272,J_UPPER=2/
&MESH XB=0.0000,1.7780,-3.0480,-1.5240,0.0000,1.2192, IJK=35,30,24,MULT_ID='M3'/25200 cells
&MESH XB=3.5560,5.3340,-3.0480,-1.5240,0.0000,1.2192, IJK=35,30,24,MULT_ID='M3'/25200 cells
&MULT ID='M3',DX=1.7780,I_UPPER=1,DY=1.5240,J_UPPER=1/
&MESH XB=3.2512,5.1816,-6.0960,-4.572,0.0000,1.2192, IJK=38,30,24,MULT_ID='M4'/27360 cells
&MULT ID='M4',DX=1.9304,I_UPPER=1,DY=1.5240,J_UPPER=1/

&TIME T_BEGIN=-20,T_END=1000./
&DUMP NFRAMES=102,DT_PART=5000./

&PRES VELOCITY_TOLERANCE=0.005,MAX_PRESSURE_ITERATIONS=50/

&SPEC ID='SOOT',MASS_EXTINCTION_COEFFICIENT=9190,LUMPED_COMPONENT_ONLY=T/

&REAC
      FUEL= 'PROPYLENE'
      CO_YIELD=0.03
	   SOOT_YIELD=0.095
/

&SURF
      ID= 'propylene-FIRE'
      GEOMETRY='SPHERICAL'
      THICKNESS=0.005
      COLOR= 'RED'
      MLRPUA=0.21645
      RAMP_Q= 'Propylene-RAMP'
/

! FIRE RAMPS
&RAMP ID='Propylene-RAMP', T= 0, F=0 /
&RAMP ID='Propylene-RAMP', T= 5, F=1 /

&PART ID='Ring',SURF_ID='propylene-FIRE',STATIC=T/

&INIT  XB=1.7780,1.8796,5.7404,5.842,1.0669,1.1175,PART_ID='Ring',N_PARTICLES_PER_CELL=1,CELL_CENTERED=T/

&SURF ID='FLOOR',RGB=180,180,180,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='STUD',RGB=245,222,179,MATL_ID='WOOD',THICKNESS=0.0381/
&SURF ID='CEILING',RGB=185,190,190,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='POLE',RGB=90,90,90,MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='CABINET',RGB=100,100,230,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='TRAY',RGB=30,30,30,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='DUCT',COLOR='GRAY 60',TRANSPARENCY=0.5,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='FLOOR GRATE',RGB=50,100,50,MATL_ID='ALUMINUM',THICKNESS=0.002,FREE_SLIP=T/
&SURF ID='WALL',RGB=210,210,210,MATL_ID='GYPSUM',THICKNESS=0.0127,DEFAULT=T/
&SURF ID='DOOR',RGB=210,110,110,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='WINDOW',COLOR='CYAN',MATL_ID='PLEXI',THICKNESS=0.005/

&SURF ID='FAN',COLOR='GREEN',VOLUME_FLOW=12.80676582/

&VENT XB=7.1120,7.1120,-6.0690,-1.8288,0.0000,1.2192,SURF_ID='OPEN'/

&BNDF QUANTITY='NORMAL VELOCITY'/

!Leakage Vents
&VENT XB=1.6256,3.2512,0.0000,0.0000,0.9144,0.9652, SURF_ID='DOOR',ID='DO-Z',COLOR='GREEN'/Leak
&VENT XB=1.6256,3.2512,0.0000,0.0000,2.8956,2.9464, SURF_ID='DOOR',ID='DO+Z',COLOR='GREEN'/Leak
&VENT XB=1.6256,1.6764,0.0000,0.0000,0.9652,2.8956, SURF_ID='DOOR',ID='DO-X',COLOR='GREEN'/Leak
&VENT XB=2.4384,2.4892,0.0000,0.0000,0.9652,2.8956, SURF_ID='DOOR',ID='DO=X',COLOR='GREEN'/Leak
&VENT XB=3.2004,3.2512,0.0000,0.0000,0.9625,2.8965, SURF_ID='DOOR',ID='DO+X',COLOR='GREEN'/Leak
&HVAC ID='DO-Z',TYPE_ID='LEAK',VENT_ID='DO-Z',VENT2_ID='AMBIENT',AREA=0.00163/
&HVAC ID='DO+Z',TYPE_ID='LEAK',VENT_ID='DO+Z',VENT2_ID='AMBIENT',AREA=0.00163/
&HVAC ID='DO-X',TYPE_ID='LEAK',VENT_ID='DO-X',VENT2_ID='AMBIENT',AREA=0.00152/
&HVAC ID='DO=X',TYPE_ID='LEAK',VENT_ID='DO=X',VENT2_ID='AMBIENT',AREA=0.00152/
&HVAC ID='DO+X',TYPE_ID='LEAK',VENT_ID='DO+X',VENT2_ID='AMBIENT',AREA=0.00152/

&VENT XB=0.0000,4.8260,-0.1524,-0.1016,4.8768,4.8768, SURF_ID='DUCT',ID='DU+Z',COLOR='ORANGE',IOR=-3/Leak
&VENT XB=0.0000,4.8260,-0.1524,-0.1016,3.9624,3.9624, SURF_ID='DUCT',ID='DU-Z',COLOR='ORANGE',IOR=3/Leak
&VENT XB=0.0508,0.0508,-0.1524,-0.1016,3.9624,4.8768, SURF_ID='DUCT',ID='DU-X',COLOR='ORANGE',IOR=1/Leak
&VENT XB=4.8260,4.8260,-0.1524,-0.1016,3.9624,4.8768, SURF_ID='DUCT',ID='DU+X',COLOR='ORANGE',IOR=-1/Leak
&HVAC ID='DU+Z',TYPE_ID='LEAK',VENT_ID='DU+Z',VENT2_ID='AMBIENT',AREA=0.00244/
&HVAC ID='DU-Z',TYPE_ID='LEAK',VENT_ID='DU-Z',VENT2_ID='AMBIENT',AREA=0.00244/
&HVAC ID='DU-X',TYPE_ID='LEAK',VENT_ID='DU+X',VENT2_ID='AMBIENT',AREA=0.00046/
&HVAC ID='DU+X',TYPE_ID='LEAK',VENT_ID='DU-X',VENT2_ID='AMBIENT',AREA=0.00046/

&VENT XB=1.6764,1.6764,-7.4676,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/
&VENT XB=3.2004,3.2004,-7.4676,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-2.2860,3.3528,3.3528, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-2.2860,4.8768,4.8768, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-7.4676,3.3528,4.8768, SURF_ID='FAN'/

&MATL ID='ALUMINUM',DENSITY=2700.,CONDUCTIVITY=170.,SPECIFIC_HEAT=0.90/
&MATL ID='STEEL',DENSITY=7850.,CONDUCTIVITY=48.,SPECIFIC_HEAT=0.48/
&MATL ID='GYPSUM',DENSITY=790.,CONDUCTIVITY=0.17,SPECIFIC_HEAT=1.1/
&MATL ID='PLEXI',DENSITY=1190.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.810/
&MATL ID='WOOD',DENSITY=580.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.680/

&PART  ID= 'IX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'IY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'IZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'FX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=1,0,0,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'FY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,1,0,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'FZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'CX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'CY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'CZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'RX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'RY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'RZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'M-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=1,0,0,SURF_ID= 'M-SCREEN', STATIC=T/
&PART  ID= 'MD-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=0,1,0,SURF_ID= 'M-SCREEN', STATIC=T/

&SURF ID= 'M-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.000254,ADIABATIC=T/

&SURF ID= 'I-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.0001288,ADIABATIC=T/265 ACH face
&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.0004219,ADIABATIC=T/265 ACH face
&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.0002231,ADIABATIC=T/265 ACH face
&SURF ID= 'R-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.0001200,ADIABATIC=T/265 ACH face

&OBST XB=0.0000,4.8768,-0.0508,0.0000,3.3528,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=0.0000,1.6256,-0.0508,0.0000,0.9144,1.2192, SURF_ID='WALL'/Front Wall
&OBST XB=3.2512,4.8768,-0.0508,0.0000,0.9144,1.2192, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0508,0.0000,0.9144,1.2192, SURF_ID='DOOR'/Front Wall
&VENT XB=1.6764,2.4384,0.0000,0.0000,1.2192,2.8956, SURF_ID='DOOR'/Front Wall
&VENT XB=2.4892,3.2004,0.0000,0.0000,1.2192,2.8956, SURF_ID='DOOR'/Front Wall
&VENT XB=0.0000,0.0000,5.4864,6.7056,0.0000,4.8768, SURF_ID='WINDOW'/Window
&OBST XB=-0.1016,0.0508,-0.1016,0.0000,0.0000,4.8768, SURF_ID='STUD'/Subfloor
&OBST XB=4.8260,4.9784,-0.1016,0.0000,0.0000,4.8768, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.0000,0.0508, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.8636,0.9144, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,0.0508,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=4.8260,4.8768,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=1.5748,1.6764,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=3.2004,3.3020,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=2.4384,2.4892,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,3.9624,4.0132, SURF_ID='STUD'/Plenum
&OBST XB=0.0000,4.8768,-0.1016,0.0000,4.8768,4.9276, SURF_ID='STUD'/Plenum
&OBST XB=2.4384,2.4892,-0.1016,0.0000,3.9624,4.8768, SURF_ID='STUD'/Plenum
&OBST XB=0.0000,0.0508,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles

&OBST XB=0.0000,4.8768,0.0000,7.3152,0.8636,0.9144, SURF_ID='FLOOR'/Floor
&HOLE XB=0.0000,0.6096,1.9812,7.3152,0.8611,0.9169/Floor
&HOLE XB=4.2672,4.8768,1.9812,7.3152,0.8611,0.9169/Floor
&OBST XB=0.0000,4.8768,0.0000,0.0508,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,0.6096,0.6604,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,1.2192,1.2700,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,1.8288,1.8796,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,2.4384,2.4892,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,3.0480,3.0988,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,3.6576,3.7084,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,4.2164,4.2672,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,4.8260,4.8768,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,5.4356,5.4864,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,6.0452,6.0960,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,6.6548,6.7056,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,7.2644,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,0.0508,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.6096,0.6604,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=1.2192,1.2700,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=1.8288,1.8796,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=2.4384,2.4892,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=2.9972,3.0480,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=3.6068,3.6576,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=4.2164,4.2672,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=4.8260,4.8768,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,0.6096,7.1603,7.1628,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,7.0079,7.0104,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.8555,6.8580,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.7031,6.7056,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.5507,6.5532,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.3983,6.4008,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.2459,6.2484,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.0935,6.0960,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.9411,5.9436,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.7887,5.7912,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.6363,5.6388,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.4839,5.4864,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.3315,5.3340,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.1791,5.1816,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.0267,5.0292,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.8743,4.8768,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.7219,4.7244,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.5695,4.5720,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.4171,4.4196,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.2647,4.2672,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.1123,4.1148,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.9599,3.9624,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.8075,3.8100,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.6551,3.6576,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.5027,3.5052,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.3503,3.3528,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.1979,3.2004,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.0455,3.0480,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.8931,2.8956,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.7407,2.7432,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.5883,2.5908,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.4359,2.4384,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.2835,2.2860,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.1311,2.1336,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,7.1603,7.1628,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,7.0079,7.0104,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.8555,6.8580,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.7031,6.7056,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.5507,6.5532,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.3983,6.4008,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.2459,6.2484,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.0935,6.0960,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.9411,5.9436,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.7887,5.7912,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.6363,5.6388,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.4839,5.4864,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.3315,5.3340,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.1791,5.1816,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.0267,5.0292,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.8743,4.8768,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.7219,4.7244,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.5695,4.5720,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.4171,4.4196,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.2647,4.2672,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.1123,4.1148,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.9599,3.9624,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.8075,3.8100,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.6551,3.6576,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.5027,3.5052,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.3503,3.3528,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.1979,3.2004,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.0455,3.0480,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.8931,2.8956,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.7407,2.7432,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.5883,2.5908,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.4359,2.4384,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.2835,2.2860,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.1311,2.1336,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.1524,0.1549,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.3048,0.3073,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.4572,0.4597,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.7219,4.7244,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.5695,4.5720,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.4171,4.4196,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor

&OBST XB=0.0000,4.8768,0.0000,7.3152,3.9624,4.0132, SURF_ID='CEILING'/Drop Ceiling
&HOLE XB=1.2700,1.7780,6.7564,7.2644,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,6.7564,7.2644,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,6.1468,6.6548,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,4.9276,5.4356,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,4.9276,5.4356,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,4.3180,4.8260,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,3.0988,3.6068,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,3.0988,3.6068,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,2.4892,2.9972,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,1.2700,1.7780,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,1.2700,1.7780,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,0.6604,1.1684,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,0.0508,0.5588,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,0.0508,0.5588,3.9599,4.0157/Drop Ceiling
&OBST XB=1.3716,1.3726,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,6.8580,6.8590,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,6.9596,6.9606,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,7.0612,7.0622,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,7.1628,7.1638,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,6.8580,6.8590,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,6.9596,6.9606,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,7.0612,7.0622,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,7.1628,7.1638,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.2484,6.2494,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.3500,6.3510,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.4516,6.4526,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.5532,6.5542,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.0292,5.0302,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.1308,5.1318,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.2324,5.2334,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.3340,5.3350,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.0292,5.0302,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.1308,5.1318,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.2324,5.2334,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.3340,5.3350,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.4196,4.4206,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.5212,4.5222,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.6228,4.6238,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.7244,4.7254,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.2004,3.2014,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.3020,3.3030,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.4036,3.4046,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.5052,3.5062,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.2004,3.2014,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.3020,3.3030,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.4036,3.4046,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.5052,3.5062,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.5908,2.5918,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.6924,2.6934,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.7940,2.7950,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.8956,2.8966,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.3716,1.3726,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.4732,1.4742,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.5748,1.5758,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.6764,1.6774,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.3716,1.3726,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.4732,1.4742,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.5748,1.5758,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.6764,1.6774,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.7620,0.7630,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.8636,0.8646,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.9652,0.9662,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,1.0668,1.0678,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.1524,0.1534,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.2540,0.2550,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.3556,0.3566,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.4572,0.4582,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.1524,0.1534,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.2540,0.2550,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.3556,0.3566,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.4572,0.4582,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling

&OBST XB=0.0000,1.3716,6.5532,7.3152,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.5052,4.8768,6.5532,7.3152,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=0.0000,1.2192,1.9812,6.5532,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.6576,4.8768,1.9812,6.5532,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=0.0000,1.2192,1.9304,1.9812,0.9144,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.6576,4.8768,1.9304,1.9812,0.9144,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=1.3208,1.3716,6.5532,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.5052,3.5560,6.5532,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=1.1684,1.2192,1.9812,6.5532,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,3.7084,1.9812,6.5532,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,0.6604,1.9812,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=4.2164,4.2672,1.9812,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.3716,6.5532,6.6040,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.5052,4.2672,6.5532,6.6040,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,5.7912,5.8420,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,5.7912,5.8420,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,5.0292,5.0800,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,5.0292,5.0800,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,4.2672,4.3180,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,4.2672,4.3180,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,3.5052,3.5560,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,3.5052,3.5560,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,2.7432,2.7940,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,2.7432,2.7940,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,1.9812,2.0320,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,1.9812,2.0320,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&HOLE XB=0.6071,0.6629,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=1.3183,1.3741,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=1.3183,1.3741,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=3.5027,3.5560,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=3.5027,3.5560,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924/Cabinets

&HOLE XB=0.6071,0.6629,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=1.3183,1.3741,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=1.3183,1.3741,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=3.5027,3.5560,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=3.5027,3.5560,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.1336,2.3368,0.9652,1.0668/Cabinets

&OBST XB=0.6096,0.6604,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=0.6096,0.6604,2.0828,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=1.3208,1.3716,6.6548,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=0.7112,1.1684,1.9812,7.3152,3.0480,3.0988, SURF_ID='TRAY'/Cable Tray
&OBST XB=0.7112,0.7620,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=1.1176,1.1684,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=3.7084,4.1656,1.9812,7.3152,3.0480,3.0988, SURF_ID='TRAY'/Cable Tray
&OBST XB=4.1148,4.1656,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=3.7084,3.7592,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray

&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet
&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet
&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet

&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=1.1735,1.2167,6.5532,7.3152,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.0211,1.0643,1.9812,6.5532,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7033,6.5532,7.3152,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.8125,3.8557,1.9812,6.5532,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&OBST XB=0.0000,4.8768,-0.0508,-0.2540,3.3528,3.9624,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.2540,-0.4572,3.3528,3.9116,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.4572,-0.6096,3.3528,3.8608,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.6096,-0.8128,3.3528,3.8100,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.8128,-1.0160,3.3528,3.7592,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.0160,-1.1684,3.3528,3.7084,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.1684,-1.3716,3.3528,3.6576,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.3716,-1.5748,3.3528,3.6068,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.5748,-1.7272,3.3528,3.5560,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.7272,-1.9304,3.3528,3.5052,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.9304,-2.1336,3.3528,3.4544,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-2.1336,-2.2860,3.3528,3.4036,SURF_ID='DUCT'/

&OBST XB=0.0000,0.0508,-0.1016,-0.1524,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.1016,-0.1524,-0.2032,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.1524,-0.2032,-0.3048,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.2032,-0.3048,-0.3556,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.2540,-0.3556,-0.4064,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.3048,-0.4064,-0.5080,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.3556,-0.5080,-0.5588,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.4064,-0.5588,-0.6096,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.4572,-0.6096,-0.6604,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.5080,-0.6604,-0.7620,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.5588,-0.7620,-0.8128,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.6096,-0.8128,-0.8636,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.6604,-0.8636,-0.9652,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.7112,-0.9652,-1.0160,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.7620,-1.0160,-1.0668,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.8128,-1.0668,-1.1684,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.8636,-1.1684,-1.2192,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.9144,-1.2192,-1.2700,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.9652,-1.2700,-1.3208,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.0160,-1.3208,-1.4224,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.0668,-1.4224,-1.4732,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.1176,-1.4732,-1.5240,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.1684,-1.5240,-1.6256,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.2192,-1.6256,-1.6764,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.2700,-1.6764,-1.7272,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.3208,-1.7272,-1.8288,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.3716,-1.8288,-1.8796,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.4224,-1.8796,-1.9304,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.4732,-1.9304,-1.9812,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.5240,-1.9812,-2.0828,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.5748,-2.0828,-2.1336,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.6256,-2.1336,-2.1844,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.6764,-2.1844,-2.2860,3.3528,4.8768,SURF_ID='DUCT'/

&OBST XB=4.8260,4.8768,-0.1016,-0.1524,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.7752,4.8768,-0.1524,-0.2032,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.7244,4.8768,-0.2032,-0.3048,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.6736,4.8768,-0.3048,-0.3556,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.6228,4.8768,-0.3556,-0.4064,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.5720,4.8768,-0.4064,-0.5080,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.5212,4.8768,-0.5080,-0.5588,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.4704,4.8768,-0.5588,-0.6096,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.4196,4.8768,-0.6096,-0.6604,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.3688,4.8768,-0.6604,-0.7620,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.3180,4.8768,-0.7620,-0.8128,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.2672,4.8768,-0.8128,-0.8636,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.2164,4.8768,-0.8636,-0.9652,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.1656,4.8768,-0.9652,-1.0160,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.1148,4.8768,-1.0160,-1.0668,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0640,4.8768,-1.0668,-1.1684,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0132,4.8768,-1.1684,-1.2192,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0640,4.8768,-1.2192,-1.2700,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.9116,4.8768,-1.2700,-1.3208,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.8608,4.8768,-1.3208,-1.4224,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.8100,4.8768,-1.4224,-1.4732,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.7592,4.8768,-1.4732,-1.5240,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.7084,4.8768,-1.5240,-1.6256,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.6576,4.8768,-1.6256,-1.6764,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.6068,4.8768,-1.6764,-1.7272,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.5560,4.8768,-1.7272,-1.8288,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.5052,4.8768,-1.8288,-1.8796,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.4544,4.8768,-1.8796,-1.9304,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.4036,4.8768,-1.9304,-1.9812,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.3528,4.8768,-1.9812,-2.0828,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.3528,4.8768,-2.0828,-2.1336,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.2512,4.8768,-2.1336,-2.1844,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.2004,4.8768,-2.1844,-2.2860,3.3528,4.8768,SURF_ID='DUCT'/

&OBST XB=1.7272,1.7297,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.7780,1.7805,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.8288,1.8313,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.8796,1.8821,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.9304,1.9329,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.9812,1.9837,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.0320,2.0345,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.0828,2.0853,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.1336,2.1361,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.1844,2.1869,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.2352,2.2377,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.2860,2.2885,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.3368,2.3393,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.3876,2.3901,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.4384,2.4409,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.4892,2.4917,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.5400,2.5425,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.5908,2.5933,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6416,2.6441,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.7432,2.7457,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.7940,2.7965,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.8448,2.8473,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.8956,2.8981,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.9464,2.9489,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.9972,2.9997,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.0480,3.0505,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.0988,3.1013,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.1496,3.1521,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-2.5400,-2.2860,3.4036,3.4061, SURF_ID='DUCT'/Duct
&OBST XB=1.7272,1.7297,-2.5400,-2.2860,3.4544,3.4569, SURF_ID='DUCT'/Duct
&OBST XB=1.7780,1.7805,-2.5400,-2.2860,3.5052,3.5077, SURF_ID='DUCT'/Duct
&OBST XB=1.8288,1.8313,-2.5400,-2.2860,3.5560,3.5585, SURF_ID='DUCT'/Duct
&OBST XB=1.8796,1.8821,-2.5400,-2.2860,3.6068,3.6093, SURF_ID='DUCT'/Duct
&OBST XB=1.9304,1.9329,-2.5400,-2.2860,3.6576,3.6601, SURF_ID='DUCT'/Duct
&OBST XB=1.9812,1.9837,-2.5400,-2.2860,3.7084,3.7109, SURF_ID='DUCT'/Duct
&OBST XB=2.0320,2.0345,-2.5400,-2.2860,3.7592,3.7617, SURF_ID='DUCT'/Duct
&OBST XB=2.0828,2.0853,-2.5400,-2.2860,3.8100,3.8125, SURF_ID='DUCT'/Duct
&OBST XB=2.1336,2.1361,-2.5400,-2.2860,3.8608,3.8633, SURF_ID='DUCT'/Duct
&OBST XB=2.1844,2.1869,-2.5400,-2.2860,3.9116,3.9141, SURF_ID='DUCT'/Duct
&OBST XB=2.2352,2.2377,-2.5400,-2.2860,3.9624,3.9649, SURF_ID='DUCT'/Duct
&OBST XB=2.2860,2.2885,-2.5400,-2.2860,4.0132,4.0157, SURF_ID='DUCT'/Duct
&OBST XB=2.3368,2.3393,-2.5400,-2.2860,4.0640,4.0665, SURF_ID='DUCT'/Duct
&OBST XB=2.3876,2.3901,-2.5400,-2.2860,4.1148,4.1173, SURF_ID='DUCT'/Duct
&OBST XB=2.4384,2.4409,-2.5400,-2.2860,4.1656,4.1681, SURF_ID='DUCT'/Duct
&OBST XB=2.4892,2.4917,-2.5400,-2.2860,4.2164,4.2189, SURF_ID='DUCT'/Duct
&OBST XB=2.5400,2.5425,-2.5400,-2.2860,4.2672,4.2697, SURF_ID='DUCT'/Duct
&OBST XB=2.5908,2.5933,-2.5400,-2.2860,4.3180,4.3205, SURF_ID='DUCT'/Duct
&OBST XB=2.6416,2.6441,-2.5400,-2.2860,4.3688,4.3713, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-2.5400,-2.2860,4.4196,4.4221, SURF_ID='DUCT'/Duct
&OBST XB=2.7432,2.7457,-2.5400,-2.2860,4.4704,4.4729, SURF_ID='DUCT'/Duct
&OBST XB=2.7940,2.7965,-2.5400,-2.2860,4.5212,4.5237, SURF_ID='DUCT'/Duct
&OBST XB=2.8448,2.8473,-2.5400,-2.2860,4.5720,4.5745, SURF_ID='DUCT'/Duct
&OBST XB=2.8956,2.8981,-2.5400,-2.2860,4.6228,4.6253, SURF_ID='DUCT'/Duct
&OBST XB=2.9464,2.9489,-2.5400,-2.2860,4.6736,4.6761, SURF_ID='DUCT'/Duct
&OBST XB=2.9972,2.9997,-2.5400,-2.2860,4.7244,4.7269, SURF_ID='DUCT'/Duct
&OBST XB=3.0480,3.0505,-2.5400,-2.2860,4.7752,4.7777, SURF_ID='DUCT'/Duct
&OBST XB=3.0988,3.1013,-2.5400,-2.2860,4.8260,4.8285, SURF_ID='DUCT'/Duct

&OBST XB=0.0000,7.1120,-6.0960,-0.11016,0.0000,1.2192, SURF_ID='DUCT'/Inlet

&HOLE XB=0.0000,4.8768,-0.1524,-0.1014,-0.0030,0.9144/Inlet
&HOLE XB=0.0608,4.8768,-0.2032,-0.1524,-0.0030,0.9170/Inlet
&HOLE XB=0.1216,4.9445,-0.2540,-0.2032,-0.0030,0.9196/Inlet
&HOLE XB=0.1824,5.0123,-0.3048,-0.2540,-0.0030,0.9222/Inlet
&HOLE XB=0.2431,5.0800,-0.3556,-0.3048,-0.0030,0.9248/Inlet
&HOLE XB=0.3039,5.1477,-0.4064,-0.3556,-0.0030,0.9274/Inlet
&HOLE XB=0.3647,5.2155,-0.4572,-0.4064,-0.0030,0.9300/Inlet
&HOLE XB=0.4255,5.2832,-0.5080,-0.4572,-0.0030,0.9326/Inlet
&HOLE XB=0.4863,5.3509,-0.5588,-0.5080,-0.0030,0.9352/Inlet
&HOLE XB=0.5471,5.4187,-0.6096,-0.5588,-0.0030,0.9378/Inlet
&HOLE XB=0.6079,5.4864,-0.6604,-0.6096,-0.0030,0.9405/Inlet
&HOLE XB=0.6686,5.5541,-0.7112,-0.6604,-0.0030,0.9431/Inlet
&HOLE XB=0.7294,5.6219,-0.7620,-0.7112,-0.0030,0.9457/Inlet
&HOLE XB=0.7902,5.6896,-0.8128,-0.7620,-0.0030,0.9483/Inlet
&HOLE XB=0.8510,5.7573,-0.8636,-0.8128,-0.0030,0.9509/Inlet
&HOLE XB=0.9118,5.8251,-0.9144,-0.8636,-0.0030,0.9535/Inlet
&HOLE XB=0.9726,5.8928,-0.9652,-0.9144,-0.0030,0.9561/Inlet
&HOLE XB=1.0334,5.9605,-1.0160,-0.9652,-0.0030,0.9587/Inlet
&HOLE XB=1.0942,6.0283,-1.0668,-1.0160,-0.0030,0.9613/Inlet
&HOLE XB=1.1549,6.0960,-1.1176,-1.0668,-0.0030,0.9639/Inlet
&HOLE XB=1.2157,6.1637,-1.1684,-1.1176,-0.0030,0.9665/Inlet
&HOLE XB=1.2765,6.2315,-1.2192,-1.1684,-0.0030,0.9691/Inlet
&HOLE XB=1.3373,6.2992,-1.2700,-1.2192,-0.0030,0.9717/Inlet
&HOLE XB=1.3981,6.3669,-1.3208,-1.2700,-0.0030,0.9743/Inlet
&HOLE XB=1.4589,6.4347,-1.3716,-1.3208,-0.0030,0.9769/Inlet
&HOLE XB=1.5197,6.5024,-1.4224,-1.3716,-0.0030,0.9795/Inlet
&HOLE XB=1.5804,6.5701,-1.4732,-1.4224,-0.0030,0.9821/Inlet
&HOLE XB=1.6412,6.6379,-1.5241,-1.4732,-0.0030,0.9847/Inlet
&HOLE XB=1.7020,6.7056,-1.5748,-1.5239,-0.0030,0.9873/Inlet
&HOLE XB=1.7628,6.7733,-1.6256,-1.5748,-0.0030,0.9899/Inlet
&HOLE XB=1.8236,6.8411,-1.6764,-1.6256,-0.0030,0.9926/Inlet
&HOLE XB=1.8844,6.9088,-1.7272,-1.6764,-0.0030,0.9952/Inlet
&HOLE XB=1.9452,6.9765,-1.7780,-1.7272,-0.0030,0.9978/Inlet
&HOLE XB=2.0059,7.0443,-1.8288,-1.7780,-0.0030,1.0004/Inlet
&HOLE XB=2.0667,7.1145,-1.8796,-1.8288,-0.0030,1.0030/Inlet
&HOLE XB=2.1275,7.1145,-1.9304,-1.8796,-0.0030,1.0056/Inlet
&HOLE XB=2.1883,7.1145,-1.9812,-1.9304,-0.0030,1.0082/Inlet
&HOLE XB=2.2491,7.1145,-2.0320,-1.9812,-0.0030,1.0108/Inlet
&HOLE XB=2.3099,7.1145,-2.0828,-2.0320,-0.0030,1.0134/Inlet
&HOLE XB=2.3707,7.1145,-2.1336,-2.0828,-0.0030,1.0160/Inlet
&HOLE XB=2.4315,7.1145,-2.1844,-2.1336,-0.0030,1.0186/Inlet
&HOLE XB=2.4922,7.1145,-2.2352,-2.1844,-0.0030,1.0212/Inlet
&HOLE XB=2.5530,7.1145,-2.2860,-2.2352,-0.0030,1.0238/Inlet
&HOLE XB=2.6138,7.1145,-2.3368,-2.2860,-0.0030,1.0264/Inlet
&HOLE XB=2.6746,7.1145,-2.3876,-2.3368,-0.0030,1.0290/Inlet
&HOLE XB=2.7354,7.1145,-2.4384,-2.3876,-0.0030,1.0316/Inlet
&HOLE XB=2.7962,7.1145,-2.4892,-2.4384,-0.0030,1.0342/Inlet
&HOLE XB=2.8570,7.1145,-2.5400,-2.4892,-0.0030,1.0368/Inlet
&HOLE XB=2.9177,7.1145,-2.5908,-2.5400,-0.0030,1.0394/Inlet
&HOLE XB=2.9785,7.1145,-2.6416,-2.5908,-0.0030,1.0421/Inlet
&HOLE XB=3.0393,7.1145,-2.6924,-2.6416,-0.0030,1.0447/Inlet
&HOLE XB=3.1001,7.1145,-2.7432,-2.6924,-0.0030,1.0473/Inlet
&HOLE XB=3.1609,7.1145,-2.7940,-2.7432,-0.0030,1.0499/Inlet
&HOLE XB=3.2217,7.1145,-2.8448,-2.7940,-0.0030,1.0525/Inlet
&HOLE XB=3.2825,7.1145,-2.8956,-2.8448,-0.0030,1.0551/Inlet
&HOLE XB=3.3432,7.1145,-2.9464,-2.8956,-0.0030,1.0577/Inlet
&HOLE XB=3.4040,7.1145,-2.9972,-2.9464,-0.0030,1.0603/Inlet
&HOLE XB=3.4648,7.1145,-3.0482,-2.9972,-0.0030,1.0629/Inlet
&HOLE XB=3.5256,7.1145,-3.0988,-3.0478,-0.0030,1.0655/Inlet
&HOLE XB=3.5864,7.1145,-3.1496,-3.0988,-0.0030,1.0681/Inlet
&HOLE XB=3.6472,7.1145,-3.2004,-3.1496,-0.0030,1.0707/Inlet
&HOLE XB=3.7080,7.1145,-3.2512,-3.2004,-0.0030,1.0733/Inlet
&HOLE XB=3.7688,7.1145,-3.3020,-3.2512,-0.0030,1.0759/Inlet
&HOLE XB=3.8295,7.1145,-3.3528,-3.3020,-0.0030,1.0785/Inlet
&HOLE XB=3.8903,7.1145,-3.4036,-3.3528,-0.0030,1.0811/Inlet
&HOLE XB=3.9511,7.1145,-3.4544,-3.4036,-0.0030,1.0837/Inlet
&HOLE XB=4.0119,7.1145,-3.5052,-3.4544,-0.0030,1.0863/Inlet
&HOLE XB=4.0727,7.1145,-3.5560,-3.5052,-0.0030,1.0889/Inlet
&HOLE XB=4.1335,7.1145,-3.6068,-3.5560,-0.0030,1.0915/Inlet
&HOLE XB=4.1943,7.1145,-3.6576,-3.6068,-0.0030,1.0942/Inlet
&HOLE XB=4.2550,7.1145,-3.7084,-3.6576,-0.0030,1.0968/Inlet
&HOLE XB=4.3158,7.1145,-3.7592,-3.7084,-0.0030,1.0994/Inlet
&HOLE XB=4.3766,7.1145,-3.8100,-3.7592,-0.0030,1.1020/Inlet
&HOLE XB=4.4374,7.1145,-3.8608,-3.8100,-0.0030,1.1046/Inlet
&HOLE XB=4.4982,7.1145,-3.9116,-3.8608,-0.0030,1.1072/Inlet
&HOLE XB=4.5590,7.1145,-3.9624,-3.9116,-0.0030,1.1098/Inlet
&HOLE XB=4.6198,7.1145,-4.0132,-3.9624,-0.0030,1.1124/Inlet
&HOLE XB=4.6805,7.1145,-4.0640,-4.0132,-0.0030,1.1150/Inlet
&HOLE XB=4.7413,7.1145,-4.1148,-4.0640,-0.0030,1.1176/Inlet
&HOLE XB=4.8021,7.1145,-4.1656,-4.1148,-0.0030,1.1202/Inlet
&HOLE XB=4.8629,7.1145,-4.2164,-4.1656,-0.0030,1.1228/Inlet
&HOLE XB=4.9237,7.1145,-4.2672,-4.2164,-0.0030,1.1254/Inlet
&HOLE XB=4.9845,7.1145,-4.3180,-4.2672,-0.0030,1.1280/Inlet
&HOLE XB=5.0453,7.1145,-4.3688,-4.3180,-0.0030,1.1306/Inlet
&HOLE XB=5.1061,7.1145,-4.4196,-4.3688,-0.0030,1.1332/Inlet
&HOLE XB=5.1668,7.1145,-4.4704,-4.4196,-0.0030,1.1358/Inlet
&HOLE XB=5.2276,7.1145,-4.5212,-4.4704,-0.0030,1.1384/Inlet
&HOLE XB=5.2884,7.1145,-4.5721,-4.5212,-0.0030,1.1410/Inlet
&HOLE XB=5.3492,7.1145,-4.6228,-4.5719,-0.0030,1.1437/Inlet
&HOLE XB=5.4100,7.1145,-4.6736,-4.6228,-0.0030,1.1463/Inlet
&HOLE XB=5.4708,7.1145,-4.7244,-4.6736,-0.0030,1.1489/Inlet
&HOLE XB=5.5316,7.1145,-4.7752,-4.7244,-0.0030,1.1515/Inlet
&HOLE XB=5.5923,7.1145,-4.8260,-4.7752,-0.0030,1.1541/Inlet
&HOLE XB=5.6531,7.1145,-4.8768,-4.8260,-0.0030,1.1567/Inlet
&HOLE XB=5.7139,7.1145,-4.9276,-4.8768,-0.0030,1.1593/Inlet
&HOLE XB=5.7747,7.1145,-4.9784,-4.9276,-0.0030,1.1619/Inlet
&HOLE XB=5.8355,7.1145,-5.0292,-4.9784,-0.0030,1.1645/Inlet
&HOLE XB=5.8963,7.1145,-5.0800,-5.0292,-0.0030,1.1671/Inlet
&HOLE XB=5.9571,7.1145,-5.1308,-5.0800,-0.0030,1.1697/Inlet
&HOLE XB=6.0178,7.1145,-5.1816,-5.1308,-0.0030,1.1723/Inlet
&HOLE XB=6.0786,7.1145,-5.2324,-5.1816,-0.0030,1.1749/Inlet
&HOLE XB=6.1394,7.1145,-5.2832,-5.2324,-0.0030,1.1775/Inlet
&HOLE XB=6.2002,7.1145,-5.3340,-5.2832,-0.0030,1.1801/Inlet
&HOLE XB=6.2610,7.1145,-5.3848,-5.3340,-0.0030,1.1827/Inlet
&HOLE XB=6.3218,7.1145,-5.4356,-5.3848,-0.0030,1.1853/Inlet
&HOLE XB=6.3826,7.1145,-5.4864,-5.4356,-0.0030,1.1879/Inlet
&HOLE XB=6.4434,7.1145,-5.5372,-5.4864,-0.0030,1.1905/Inlet
&HOLE XB=6.5041,7.1145,-5.5880,-5.5372,-0.0030,1.1931/Inlet
&HOLE XB=6.5649,7.1145,-5.6388,-5.5880,-0.0030,1.1958/Inlet
&HOLE XB=6.6257,7.1145,-5.6896,-5.6388,-0.0030,1.1984/Inlet
&HOLE XB=6.6865,7.1145,-5.7404,-5.6896,-0.0030,1.2010/Inlet
&HOLE XB=6.7473,7.1145,-5.7912,-5.7404,-0.0030,1.2036/Inlet
&HOLE XB=6.8081,7.1145,-5.8420,-5.7912,-0.0030,1.2062/Inlet
&HOLE XB=6.8689,7.1145,-5.8928,-5.8420,-0.0030,1.2088/Inlet
&HOLE XB=6.9296,7.1145,-5.9436,-5.8928,-0.0030,1.2114/Inlet
&HOLE XB=6.9904,7.1145,-5.9944,-5.9436,-0.0030,1.2140/Inlet
&HOLE XB=7.0512,7.1145,-6.0452,-5.9944,-0.0030,1.2166/Inlet
&HOLE XB=7.1120,7.1145,-6.0960,-6.0452,-0.0030,1.2192/Inlet

&INIT XB=1.6764,3.2004,-3.2487,-3.2055,3.3528,4.8768, PART_ID='MD-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Duct

&OBST XB=2.1844,2.1869,-7.1628,-6.8580,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-7.1628,-6.8580,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-7.1628,-6.8580,3.8608,3.8633, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-7.1628,-6.8580,4.3688,4.3713, SURF_ID='DUCT'/Duct

!X-Slices
&SLCF PBX=0.3048,QUANTITY='PRESSURE'/
&SLCF PBX=2.4384,QUANTITY='PRESSURE'/

&SLCF PBX=0.3048,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBX=2.4384,QUANTITY='VELOCITY',VECTOR=T/

&SLCF PBX=0.3048,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBX=2.4384,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

!Y-Slices
&SLCF PBY=3.6576,QUANTITY='PRESSURE'/
&SLCF PBY=3.6576,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBY=3.6576,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

!Z-Slices
&SLCF PBZ=0.4572,QUANTITY='PRESSURE'/
&SLCF PBZ=2.4384,QUANTITY='PRESSURE'/
&SLCF PBZ=4.4196,QUANTITY='PRESSURE'/

&SLCF PBZ=0.4572,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBZ=2.4384,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBZ=4.4196,QUANTITY='VELOCITY',VECTOR=T/

&SLCF PBZ=0.4572,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBZ=2.4384,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBZ=4.4196,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

Pressure Probes
&DEVC XYZ=0.1524,2.5908,0.7620,QUANTITY='PRESSURE', ID='SFP'/
&DEVC XYZ=0.1524,2.5908,1.0668,QUANTITY='PRESSURE', ID='CAP'/
&DEVC XYZ=0.7620,2.5908,1.8288,QUANTITY='PRESSURE', ID='PRES'/
&DEVC XYZ=1.0668,2.5908,1.8288,QUANTITY='PRESSURE', ID='POSTS'/
&DEVC XYZ=0.1524,2.5908,3.8100,QUANTITY='PRESSURE', ID='HA'/
&DEVC XYZ=0.1524,2.5908,4.1148,QUANTITY='PRESSURE', ID='CP'/

&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF1V'/
&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF1S'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF1V'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF1S'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF1V'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF1S'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF1'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF1'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF2V'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF2S'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF2V'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF2S'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF2V'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF2S'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF2'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF2'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF3V'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF3S'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF3V'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF3S'/
&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM SF3S'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF3V'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF3S'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF3'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF3'/

&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C1V'/
&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C1S'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='VELOCITY', ID ='FAST C1V'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C1S'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C1V'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C1S'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.8100, 0.9144, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C1'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C2V'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C2S'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='VELOCITY', ID ='FAST C2V'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C2S'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM C2S'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C2V'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C2S'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.2860, 3.6576, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C2'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C3V'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C3S'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='VELOCITY', ID ='FAST C3V'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C3S'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C3V'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C3S'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.7620, 6.4008, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C3'/

&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P1V'/
&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P1S'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='VELOCITY', ID ='FAST P1V'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P1S'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM P1S'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P1V'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P1S'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P1'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P1'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P2V'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P2S'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='VELOCITY', ID ='FAST P2V'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P2S'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P2V'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P2S'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P2'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P2'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P3V'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P3S'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='VELOCITY', ID ='FAST P3V'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P3S'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P3V'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P3S'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P3'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P3'/

&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM SF3S'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM C2S'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM P1S'/

&CTRL ID='cOBS FM SF3S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp SF3S',CONSTANT=100/
&CTRL ID='om exp SF3S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp SF3S',CONSTANT=1/
&CTRL ID='exp SF3S',FUNCTION_TYPE='EXP',INPUT_ID='neg SF3S'/
&CTRL ID='neg SF3S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM SF3S',CONSTANT=-1/

&CTRL ID='cOBS FM C2S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp C2S',CONSTANT=100/
&CTRL ID='om exp C2S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp C2S',CONSTANT=1/
&CTRL ID='exp C2S',FUNCTION_TYPE='EXP',INPUT_ID='neg C2S'/
&CTRL ID='neg C2S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM C2S',CONSTANT=-1/

&CTRL ID='cOBS FM P1S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp P1S',CONSTANT=100/
&CTRL ID='om exp P1S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp P1S',CONSTANT=1/
&CTRL ID='exp P1S',FUNCTION_TYPE='EXP',INPUT_ID='neg P1S'/
&CTRL ID='neg P1S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM P1S',CONSTANT=-1/

&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM SF3S', ID='OBS FM SF3S',UNITS='%/m'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM C2S', ID='OBS FM C2S',UNITS='%/m'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM P1S', ID='OBS FM P1S',UNITS='%/m'/

&VENT XB=0.0508,0.6096,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-1B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-2B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-3B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-4B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-5B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-6B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-7B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-8B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-9B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-10B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-11B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-12B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-13B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-14B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-15B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-16B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-17B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-18B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-19B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-20B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-21B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-22B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-23B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-24B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-25B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-26B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-27B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-28B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-29B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-30B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-31B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-32B',COLOR='PURPLE'/Floor Leak

&VENT XB=0.6604,1.2192,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-34B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-35B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-36B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-37B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-38B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-39B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-42B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-43B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-44B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-45B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-46B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-47B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-50B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-51B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-52B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-53B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-54B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-55B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-58B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-59B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-60B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-61B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-62B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-63B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-66B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-67B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-68B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-69B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-70B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,4.8260,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-71B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-74B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-75B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-76B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-77B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-78B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,5.4356,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-79B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-82B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-83B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-84B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-85B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-86B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,6.0452,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-87B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-90B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-91B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-92B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-93B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-94B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,6.6548,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-95B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-98B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-99B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-100B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-101B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-102B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,7.2644,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-103B',COLOR='PURPLE'/Floor Leak

&VENT XB=0.0000,0.0508,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-105B',COLOR='RED'/Floor Leak
&VENT XB=0.6096,0.6604,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-106B',COLOR='RED'/Floor Leak
&VENT XB=1.2192,1.2700,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-107B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-108B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-109B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-110B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-111B',COLOR='RED'/Floor Leak
&VENT XB=4.2164,4.2672,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-112B',COLOR='RED'/Floor Leak
&VENT XB=4.8260,4.8768,0.0000,0.6096,0.8128,0.8128,SURF_ID='POLE',ID='V-113B',COLOR='RED'/Floor Leak
&VENT XB=0.0000,0.0508,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-114B',COLOR='RED'/Floor Leak
&VENT XB=0.6096,0.6604,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-115B',COLOR='RED'/Floor Leak
&VENT XB=1.2192,1.2700,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-116B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-117B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-118B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-119B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-120B',COLOR='RED'/Floor Leak
&VENT XB=4.2164,4.2672,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-121B',COLOR='RED'/Floor Leak
&VENT XB=4.8260,4.8768,0.6096,1.2192,0.8128,0.8128,SURF_ID='POLE',ID='V-122B',COLOR='RED'/Floor Leak
&VENT XB=0.0000,0.0508,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-123B',COLOR='RED'/Floor Leak
&VENT XB=0.6096,0.6604,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-124B',COLOR='RED'/Floor Leak
&VENT XB=1.2192,1.2700,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-125B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-126B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-127B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-128B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-129B',COLOR='RED'/Floor Leak
&VENT XB=4.2164,4.2672,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-130B',COLOR='RED'/Floor Leak
&VENT XB=4.8260,4.8768,1.2192,1.9812,0.8128,0.8128,SURF_ID='POLE',ID='V-131B',COLOR='RED'/Floor Leak


&VENT XB=1.2192,1.2700,1.9812,2.4384,0.8128,0.8128,SURF_ID='POLE',ID='V-134B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,1.9812,2.4384,0.8128,0.8128,SURF_ID='POLE',ID='V-135B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,1.9812,2.4384,0.8128,0.8128,SURF_ID='POLE',ID='V-136B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,1.9812,2.4384,0.8128,0.8128,SURF_ID='POLE',ID='V-137B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,1.9812,2.4384,0.8128,0.8128,SURF_ID='POLE',ID='V-138B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,2.4384,3.0480,0.8128,0.8128,SURF_ID='POLE',ID='V-143B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,2.4384,3.0480,0.8128,0.8128,SURF_ID='POLE',ID='V-144B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,2.4384,3.0480,0.8128,0.8128,SURF_ID='POLE',ID='V-145B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,2.4384,3.0480,0.8128,0.8128,SURF_ID='POLE',ID='V-146B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,2.4384,3.0480,0.8128,0.8128,SURF_ID='POLE',ID='V-147B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,3.0480,3.6576,0.8128,0.8128,SURF_ID='POLE',ID='V-152B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,3.0480,3.6576,0.8128,0.8128,SURF_ID='POLE',ID='V-153B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,3.0480,3.6576,0.8128,0.8128,SURF_ID='POLE',ID='V-154B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,3.0480,3.6576,0.8128,0.8128,SURF_ID='POLE',ID='V-155B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,3.0480,3.6576,0.8128,0.8128,SURF_ID='POLE',ID='V-156B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,3.6576,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-161B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,3.6576,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-162B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,3.6576,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-163B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,3.6576,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-164B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,3.6576,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-165B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,4.2672,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-170B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,4.2672,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-171B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,4.2672,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-172B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,4.2672,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-173B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,4.2672,4.8768,0.8128,0.8128,SURF_ID='POLE',ID='V-174B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,4.8768,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-179B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,4.8768,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-180B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,4.8768,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-181B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,4.8768,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-182B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,4.8768,5.4864,0.8128,0.8128,SURF_ID='POLE',ID='V-183B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,5.4864,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-188B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,5.4864,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-189B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,5.4864,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-190B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,5.4864,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-191B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,5.4864,6.0960,0.8128,0.8128,SURF_ID='POLE',ID='V-192B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,6.0960,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-197B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,6.0960,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-198B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,6.0960,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-199B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,6.0960,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-200B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,6.0960,6.7056,0.8128,0.8128,SURF_ID='POLE',ID='V-201B',COLOR='RED'/Floor Leak




&VENT XB=1.2192,1.2700,6.7056,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-206B',COLOR='RED'/Floor Leak
&VENT XB=1.8288,1.8796,6.7056,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-207B',COLOR='RED'/Floor Leak
&VENT XB=2.4384,2.4892,6.7056,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-208B',COLOR='RED'/Floor Leak
&VENT XB=2.9972,3.0480,6.7056,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-209B',COLOR='RED'/Floor Leak
&VENT XB=3.6068,3.6576,6.7056,7.3152,0.8128,0.8128,SURF_ID='POLE',ID='V-210B',COLOR='RED'/Floor Leak

&VENT XB=0.0508,0.6096,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-1T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.6604,1.2192,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-2T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-3T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-4T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-5T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-6T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-7T',COLOR='YELLOW'/Floor Leak
&VENT XB=4.2672,4.8260,0.0000,0.0508,0.9144,0.9144,SURF_ID='FLOOR',ID='V-8T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.0508,0.6096,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-9T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.6604,1.2192,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-10T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-11T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-12T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-13T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-14T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-15T',COLOR='YELLOW'/Floor Leak
&VENT XB=4.2672,4.8260,0.6096,0.6604,0.9144,0.9144,SURF_ID='FLOOR',ID='V-16T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.0508,0.6096,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-17T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.6604,1.2192,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-18T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-19T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-20T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-21T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-22T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-23T',COLOR='YELLOW'/Floor Leak
&VENT XB=4.2672,4.8260,1.2192,1.2700,0.9144,0.9144,SURF_ID='FLOOR',ID='V-24T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.0508,0.6096,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-25T',COLOR='YELLOW'/Floor Leak
&VENT XB=0.6604,1.2192,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-26T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-27T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-28T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-29T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-30T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-31T',COLOR='YELLOW'/Floor Leak
&VENT XB=4.2672,4.8260,1.8288,1.8796,0.9144,0.9144,SURF_ID='FLOOR',ID='V-32T',COLOR='YELLOW'/Floor Leak

&VENT XB=0.6604,1.2192,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-34T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-35T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-36T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-37T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-38T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,2.4384,2.4892,0.9144,0.9144,SURF_ID='FLOOR',ID='V-39T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-42T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-43T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-44T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-45T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-46T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,3.0480,3.0988,0.9144,0.9144,SURF_ID='FLOOR',ID='V-47T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-50T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-51T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-52T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-53T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-54T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,3.6576,3.7084,0.9144,0.9144,SURF_ID='FLOOR',ID='V-55T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-58T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-59T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-60T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-61T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-62T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,4.2164,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-63T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-66T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-67T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-68T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-69T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-70T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,4.8260,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-71T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-74T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-75T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-76T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-77T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-78T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,5.4356,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-79T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-82T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-83T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-84T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-85T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-86T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,6.0452,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-87T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-90T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-91T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-92T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-93T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-94T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,6.6548,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-95T',COLOR='YELLOW'/Floor Leak


&VENT XB=0.6604,1.2192,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-98T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.2700,1.8288,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-99T',COLOR='YELLOW'/Floor Leak
&VENT XB=1.8796,2.4384,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-100T',COLOR='YELLOW'/Floor Leak
&VENT XB=2.4892,2.9972,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-101T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.0480,3.6068,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-102T',COLOR='YELLOW'/Floor Leak
&VENT XB=3.6576,4.2164,7.2644,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-103T',COLOR='YELLOW'/Floor Leak

&VENT XB=0.0000,0.0508,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-105T',COLOR='ORANGE'/Floor Leak
&VENT XB=0.6096,0.6604,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-106T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.2192,1.2700,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-107T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-108T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-109T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-110T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-111T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.2164,4.2672,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-112T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.8260,4.8768,0.0000,0.6096,0.9144,0.9144,SURF_ID='FLOOR',ID='V-113T',COLOR='ORANGE'/Floor Leak
&VENT XB=0.0000,0.0508,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-114T',COLOR='ORANGE'/Floor Leak
&VENT XB=0.6096,0.6604,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-115T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.2192,1.2700,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-116T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-117T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-118T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-119T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-120T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.2164,4.2672,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-121T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.8260,4.8768,0.6096,1.2192,0.9144,0.9144,SURF_ID='FLOOR',ID='V-122T',COLOR='ORANGE'/Floor Leak
&VENT XB=0.0000,0.0508,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-123T',COLOR='ORANGE'/Floor Leak
&VENT XB=0.6096,0.6604,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-124T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.2192,1.2700,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-125T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-126T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-127T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-128T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-129T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.2164,4.2672,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-130T',COLOR='ORANGE'/Floor Leak
&VENT XB=4.8260,4.8768,1.2192,1.9812,0.9144,0.9144,SURF_ID='FLOOR',ID='V-131T',COLOR='ORANGE'/Floor Leak


&VENT XB=1.2192,1.2700,1.9812,2.4384,0.9144,0.9144,SURF_ID='FLOOR',ID='V-134T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,1.9812,2.4384,0.9144,0.9144,SURF_ID='FLOOR',ID='V-135T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,1.9812,2.4384,0.9144,0.9144,SURF_ID='FLOOR',ID='V-136T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,1.9812,2.4384,0.9144,0.9144,SURF_ID='FLOOR',ID='V-137T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,1.9812,2.4384,0.9144,0.9144,SURF_ID='FLOOR',ID='V-138T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,2.4384,3.0480,0.9144,0.9144,SURF_ID='FLOOR',ID='V-143T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,2.4384,3.0480,0.9144,0.9144,SURF_ID='FLOOR',ID='V-144T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,2.4384,3.0480,0.9144,0.9144,SURF_ID='FLOOR',ID='V-145T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,2.4384,3.0480,0.9144,0.9144,SURF_ID='FLOOR',ID='V-146T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,2.4384,3.0480,0.9144,0.9144,SURF_ID='FLOOR',ID='V-147T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,3.0480,3.6576,0.9144,0.9144,SURF_ID='FLOOR',ID='V-152T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,3.0480,3.6576,0.9144,0.9144,SURF_ID='FLOOR',ID='V-153T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,3.0480,3.6576,0.9144,0.9144,SURF_ID='FLOOR',ID='V-154T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,3.0480,3.6576,0.9144,0.9144,SURF_ID='FLOOR',ID='V-155T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,3.0480,3.6576,0.9144,0.9144,SURF_ID='FLOOR',ID='V-156T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,3.6576,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-161T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,3.6576,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-162T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,3.6576,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-163T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,3.6576,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-164T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,3.6576,4.2672,0.9144,0.9144,SURF_ID='FLOOR',ID='V-165T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,4.2672,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-170T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,4.2672,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-171T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,4.2672,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-172T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,4.2672,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-173T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,4.2672,4.8768,0.9144,0.9144,SURF_ID='FLOOR',ID='V-174T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,4.8768,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-179T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,4.8768,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-180T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,4.8768,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-181T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,4.8768,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-182T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,4.8768,5.4864,0.9144,0.9144,SURF_ID='FLOOR',ID='V-183T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,5.4864,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-188T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,5.4864,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-189T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,5.4864,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-190T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,5.4864,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-191T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,5.4864,6.0960,0.9144,0.9144,SURF_ID='FLOOR',ID='V-192T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,6.0960,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-197T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,6.0960,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-198T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,6.0960,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-199T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,6.0960,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-200T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,6.0960,6.7056,0.9144,0.9144,SURF_ID='FLOOR',ID='V-201T',COLOR='ORANGE'/Floor Leak




&VENT XB=1.2192,1.2700,6.7056,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-206T',COLOR='ORANGE'/Floor Leak
&VENT XB=1.8288,1.8796,6.7056,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-207T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.4384,2.4892,6.7056,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-208T',COLOR='ORANGE'/Floor Leak
&VENT XB=2.9972,3.0480,6.7056,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-209T',COLOR='ORANGE'/Floor Leak
&VENT XB=3.6068,3.6576,6.7056,7.3152,0.9144,0.9144,SURF_ID='FLOOR',ID='V-210T',COLOR='ORANGE'/Floor Leak

&HVAC ID='L-1',TYPE_ID='LEAK',VENT_ID='V-1B',VENT2_ID='V-1T',AREA=0.00214/Floor Leak
&HVAC ID='L-2',TYPE_ID='LEAK',VENT_ID='V-2B',VENT2_ID='V-2T',AREA=0.00214/Floor Leak
&HVAC ID='L-3',TYPE_ID='LEAK',VENT_ID='V-3B',VENT2_ID='V-3T',AREA=0.00214/Floor Leak
&HVAC ID='L-4',TYPE_ID='LEAK',VENT_ID='V-4B',VENT2_ID='V-4T',AREA=0.00214/Floor Leak
&HVAC ID='L-5',TYPE_ID='LEAK',VENT_ID='V-5B',VENT2_ID='V-5T',AREA=0.00194/Floor Leak
&HVAC ID='L-6',TYPE_ID='LEAK',VENT_ID='V-6B',VENT2_ID='V-6T',AREA=0.00214/Floor Leak
&HVAC ID='L-7',TYPE_ID='LEAK',VENT_ID='V-7B',VENT2_ID='V-7T',AREA=0.00214/Floor Leak
&HVAC ID='L-8',TYPE_ID='LEAK',VENT_ID='V-8B',VENT2_ID='V-8T',AREA=0.00214/Floor Leak
&HVAC ID='L-9',TYPE_ID='LEAK',VENT_ID='V-9B',VENT2_ID='V-9T',AREA=0.00214/Floor Leak
&HVAC ID='L-10',TYPE_ID='LEAK',VENT_ID='V-10B',VENT2_ID='V-10T',AREA=0.00214/Floor Leak
&HVAC ID='L-11',TYPE_ID='LEAK',VENT_ID='V-11B',VENT2_ID='V-11T',AREA=0.00214/Floor Leak
&HVAC ID='L-12',TYPE_ID='LEAK',VENT_ID='V-12B',VENT2_ID='V-12T',AREA=0.00214/Floor Leak
&HVAC ID='L-13',TYPE_ID='LEAK',VENT_ID='V-13B',VENT2_ID='V-13T',AREA=0.00194/Floor Leak
&HVAC ID='L-14',TYPE_ID='LEAK',VENT_ID='V-14B',VENT2_ID='V-14T',AREA=0.00214/Floor Leak
&HVAC ID='L-15',TYPE_ID='LEAK',VENT_ID='V-15B',VENT2_ID='V-15T',AREA=0.00214/Floor Leak
&HVAC ID='L-16',TYPE_ID='LEAK',VENT_ID='V-16B',VENT2_ID='V-16T',AREA=0.00214/Floor Leak
&HVAC ID='L-17',TYPE_ID='LEAK',VENT_ID='V-17B',VENT2_ID='V-17T',AREA=0.00214/Floor Leak
&HVAC ID='L-18',TYPE_ID='LEAK',VENT_ID='V-18B',VENT2_ID='V-18T',AREA=0.00214/Floor Leak
&HVAC ID='L-19',TYPE_ID='LEAK',VENT_ID='V-19B',VENT2_ID='V-19T',AREA=0.00214/Floor Leak
&HVAC ID='L-20',TYPE_ID='LEAK',VENT_ID='V-20B',VENT2_ID='V-20T',AREA=0.00214/Floor Leak
&HVAC ID='L-21',TYPE_ID='LEAK',VENT_ID='V-21B',VENT2_ID='V-21T',AREA=0.00194/Floor Leak
&HVAC ID='L-22',TYPE_ID='LEAK',VENT_ID='V-22B',VENT2_ID='V-22T',AREA=0.00214/Floor Leak
&HVAC ID='L-23',TYPE_ID='LEAK',VENT_ID='V-23B',VENT2_ID='V-23T',AREA=0.00214/Floor Leak
&HVAC ID='L-24',TYPE_ID='LEAK',VENT_ID='V-24B',VENT2_ID='V-24T',AREA=0.00214/Floor Leak
&HVAC ID='L-25',TYPE_ID='LEAK',VENT_ID='V-25B',VENT2_ID='V-25T',AREA=0.00214/Floor Leak
&HVAC ID='L-26',TYPE_ID='LEAK',VENT_ID='V-26B',VENT2_ID='V-26T',AREA=0.00214/Floor Leak
&HVAC ID='L-27',TYPE_ID='LEAK',VENT_ID='V-27B',VENT2_ID='V-27T',AREA=0.00214/Floor Leak
&HVAC ID='L-28',TYPE_ID='LEAK',VENT_ID='V-28B',VENT2_ID='V-28T',AREA=0.00214/Floor Leak
&HVAC ID='L-29',TYPE_ID='LEAK',VENT_ID='V-29B',VENT2_ID='V-29T',AREA=0.00194/Floor Leak
&HVAC ID='L-30',TYPE_ID='LEAK',VENT_ID='V-30B',VENT2_ID='V-30T',AREA=0.00214/Floor Leak
&HVAC ID='L-31',TYPE_ID='LEAK',VENT_ID='V-31B',VENT2_ID='V-31T',AREA=0.00214/Floor Leak
&HVAC ID='L-32',TYPE_ID='LEAK',VENT_ID='V-32B',VENT2_ID='V-32T',AREA=0.00214/Floor Leak

&HVAC ID='L-34',TYPE_ID='LEAK',VENT_ID='V-34B',VENT2_ID='V-34T',AREA=0.00214/Floor Leak
&HVAC ID='L-35',TYPE_ID='LEAK',VENT_ID='V-35B',VENT2_ID='V-35T',AREA=0.00214/Floor Leak
&HVAC ID='L-36',TYPE_ID='LEAK',VENT_ID='V-36B',VENT2_ID='V-36T',AREA=0.00214/Floor Leak
&HVAC ID='L-37',TYPE_ID='LEAK',VENT_ID='V-37B',VENT2_ID='V-37T',AREA=0.00194/Floor Leak
&HVAC ID='L-38',TYPE_ID='LEAK',VENT_ID='V-38B',VENT2_ID='V-38T',AREA=0.00214/Floor Leak
&HVAC ID='L-39',TYPE_ID='LEAK',VENT_ID='V-39B',VENT2_ID='V-39T',AREA=0.00214/Floor Leak


&HVAC ID='L-42',TYPE_ID='LEAK',VENT_ID='V-42B',VENT2_ID='V-42T',AREA=0.00214/Floor Leak
&HVAC ID='L-43',TYPE_ID='LEAK',VENT_ID='V-43B',VENT2_ID='V-43T',AREA=0.00214/Floor Leak
&HVAC ID='L-44',TYPE_ID='LEAK',VENT_ID='V-44B',VENT2_ID='V-44T',AREA=0.00214/Floor Leak
&HVAC ID='L-45',TYPE_ID='LEAK',VENT_ID='V-45B',VENT2_ID='V-45T',AREA=0.00194/Floor Leak
&HVAC ID='L-46',TYPE_ID='LEAK',VENT_ID='V-46B',VENT2_ID='V-46T',AREA=0.00214/Floor Leak
&HVAC ID='L-47',TYPE_ID='LEAK',VENT_ID='V-47B',VENT2_ID='V-47T',AREA=0.00214/Floor Leak


&HVAC ID='L-50',TYPE_ID='LEAK',VENT_ID='V-50B',VENT2_ID='V-50T',AREA=0.00214/Floor Leak
&HVAC ID='L-51',TYPE_ID='LEAK',VENT_ID='V-51B',VENT2_ID='V-51T',AREA=0.00214/Floor Leak
&HVAC ID='L-52',TYPE_ID='LEAK',VENT_ID='V-52B',VENT2_ID='V-52T',AREA=0.00214/Floor Leak
&HVAC ID='L-53',TYPE_ID='LEAK',VENT_ID='V-53B',VENT2_ID='V-53T',AREA=0.00194/Floor Leak
&HVAC ID='L-54',TYPE_ID='LEAK',VENT_ID='V-54B',VENT2_ID='V-54T',AREA=0.00214/Floor Leak
&HVAC ID='L-55',TYPE_ID='LEAK',VENT_ID='V-55B',VENT2_ID='V-55T',AREA=0.00214/Floor Leak


&HVAC ID='L-58',TYPE_ID='LEAK',VENT_ID='V-58B',VENT2_ID='V-58T',AREA=0.00214/Floor Leak
&HVAC ID='L-59',TYPE_ID='LEAK',VENT_ID='V-59B',VENT2_ID='V-59T',AREA=0.00214/Floor Leak
&HVAC ID='L-60',TYPE_ID='LEAK',VENT_ID='V-60B',VENT2_ID='V-60T',AREA=0.00214/Floor Leak
&HVAC ID='L-61',TYPE_ID='LEAK',VENT_ID='V-61B',VENT2_ID='V-61T',AREA=0.00194/Floor Leak
&HVAC ID='L-62',TYPE_ID='LEAK',VENT_ID='V-62B',VENT2_ID='V-62T',AREA=0.00214/Floor Leak
&HVAC ID='L-63',TYPE_ID='LEAK',VENT_ID='V-63B',VENT2_ID='V-63T',AREA=0.00214/Floor Leak


&HVAC ID='L-66',TYPE_ID='LEAK',VENT_ID='V-66B',VENT2_ID='V-66T',AREA=0.00214/Floor Leak
&HVAC ID='L-67',TYPE_ID='LEAK',VENT_ID='V-67B',VENT2_ID='V-67T',AREA=0.00214/Floor Leak
&HVAC ID='L-68',TYPE_ID='LEAK',VENT_ID='V-68B',VENT2_ID='V-68T',AREA=0.00214/Floor Leak
&HVAC ID='L-69',TYPE_ID='LEAK',VENT_ID='V-69B',VENT2_ID='V-69T',AREA=0.00194/Floor Leak
&HVAC ID='L-70',TYPE_ID='LEAK',VENT_ID='V-70B',VENT2_ID='V-70T',AREA=0.00214/Floor Leak
&HVAC ID='L-71',TYPE_ID='LEAK',VENT_ID='V-71B',VENT2_ID='V-71T',AREA=0.00214/Floor Leak


&HVAC ID='L-74',TYPE_ID='LEAK',VENT_ID='V-74B',VENT2_ID='V-74T',AREA=0.00214/Floor Leak
&HVAC ID='L-75',TYPE_ID='LEAK',VENT_ID='V-75B',VENT2_ID='V-75T',AREA=0.00214/Floor Leak
&HVAC ID='L-76',TYPE_ID='LEAK',VENT_ID='V-76B',VENT2_ID='V-76T',AREA=0.00214/Floor Leak
&HVAC ID='L-77',TYPE_ID='LEAK',VENT_ID='V-77B',VENT2_ID='V-77T',AREA=0.00194/Floor Leak
&HVAC ID='L-78',TYPE_ID='LEAK',VENT_ID='V-78B',VENT2_ID='V-78T',AREA=0.00214/Floor Leak
&HVAC ID='L-79',TYPE_ID='LEAK',VENT_ID='V-79B',VENT2_ID='V-79T',AREA=0.00214/Floor Leak


&HVAC ID='L-82',TYPE_ID='LEAK',VENT_ID='V-82B',VENT2_ID='V-82T',AREA=0.00214/Floor Leak
&HVAC ID='L-83',TYPE_ID='LEAK',VENT_ID='V-83B',VENT2_ID='V-83T',AREA=0.00214/Floor Leak
&HVAC ID='L-84',TYPE_ID='LEAK',VENT_ID='V-84B',VENT2_ID='V-84T',AREA=0.00214/Floor Leak
&HVAC ID='L-85',TYPE_ID='LEAK',VENT_ID='V-85B',VENT2_ID='V-85T',AREA=0.00194/Floor Leak
&HVAC ID='L-86',TYPE_ID='LEAK',VENT_ID='V-86B',VENT2_ID='V-86T',AREA=0.00214/Floor Leak
&HVAC ID='L-87',TYPE_ID='LEAK',VENT_ID='V-87B',VENT2_ID='V-87T',AREA=0.00214/Floor Leak


&HVAC ID='L-90',TYPE_ID='LEAK',VENT_ID='V-90B',VENT2_ID='V-90T',AREA=0.00214/Floor Leak
&HVAC ID='L-91',TYPE_ID='LEAK',VENT_ID='V-91B',VENT2_ID='V-91T',AREA=0.00214/Floor Leak
&HVAC ID='L-92',TYPE_ID='LEAK',VENT_ID='V-92B',VENT2_ID='V-92T',AREA=0.00214/Floor Leak
&HVAC ID='L-93',TYPE_ID='LEAK',VENT_ID='V-93B',VENT2_ID='V-93T',AREA=0.00194/Floor Leak
&HVAC ID='L-94',TYPE_ID='LEAK',VENT_ID='V-94B',VENT2_ID='V-94T',AREA=0.00214/Floor Leak
&HVAC ID='L-95',TYPE_ID='LEAK',VENT_ID='V-95B',VENT2_ID='V-95T',AREA=0.00214/Floor Leak


&HVAC ID='L-98',TYPE_ID='LEAK',VENT_ID='V-98B',VENT2_ID='V-98T',AREA=0.00214/Floor Leak
&HVAC ID='L-99',TYPE_ID='LEAK',VENT_ID='V-99B',VENT2_ID='V-99T',AREA=0.00214/Floor Leak
&HVAC ID='L-100',TYPE_ID='LEAK',VENT_ID='V-100B',VENT2_ID='V-100T',AREA=0.00214/Floor Leak
&HVAC ID='L-101',TYPE_ID='LEAK',VENT_ID='V-101B',VENT2_ID='V-101T',AREA=0.00194/Floor Leak
&HVAC ID='L-102',TYPE_ID='LEAK',VENT_ID='V-102B',VENT2_ID='V-102T',AREA=0.00214/Floor Leak
&HVAC ID='L-103',TYPE_ID='LEAK',VENT_ID='V-103B',VENT2_ID='V-103T',AREA=0.00214/Floor Leak

&HVAC ID='L-105',TYPE_ID='LEAK',VENT_ID='V-105B',VENT2_ID='V-105T',AREA=0.00233/Floor Leak
&HVAC ID='L-106',TYPE_ID='LEAK',VENT_ID='V-106B',VENT2_ID='V-106T',AREA=0.00233/Floor Leak
&HVAC ID='L-107',TYPE_ID='LEAK',VENT_ID='V-107B',VENT2_ID='V-107T',AREA=0.00233/Floor Leak
&HVAC ID='L-108',TYPE_ID='LEAK',VENT_ID='V-108B',VENT2_ID='V-108T',AREA=0.00233/Floor Leak
&HVAC ID='L-109',TYPE_ID='LEAK',VENT_ID='V-109B',VENT2_ID='V-109T',AREA=0.00233/Floor Leak
&HVAC ID='L-110',TYPE_ID='LEAK',VENT_ID='V-110B',VENT2_ID='V-110T',AREA=0.00233/Floor Leak
&HVAC ID='L-111',TYPE_ID='LEAK',VENT_ID='V-111B',VENT2_ID='V-111T',AREA=0.00233/Floor Leak
&HVAC ID='L-112',TYPE_ID='LEAK',VENT_ID='V-112B',VENT2_ID='V-112T',AREA=0.00233/Floor Leak
&HVAC ID='L-113',TYPE_ID='LEAK',VENT_ID='V-113B',VENT2_ID='V-113T',AREA=0.00233/Floor Leak
&HVAC ID='L-114',TYPE_ID='LEAK',VENT_ID='V-114B',VENT2_ID='V-114T',AREA=0.00233/Floor Leak
&HVAC ID='L-115',TYPE_ID='LEAK',VENT_ID='V-115B',VENT2_ID='V-115T',AREA=0.00233/Floor Leak
&HVAC ID='L-116',TYPE_ID='LEAK',VENT_ID='V-116B',VENT2_ID='V-116T',AREA=0.00233/Floor Leak
&HVAC ID='L-117',TYPE_ID='LEAK',VENT_ID='V-117B',VENT2_ID='V-117T',AREA=0.00233/Floor Leak
&HVAC ID='L-118',TYPE_ID='LEAK',VENT_ID='V-118B',VENT2_ID='V-118T',AREA=0.00233/Floor Leak
&HVAC ID='L-119',TYPE_ID='LEAK',VENT_ID='V-119B',VENT2_ID='V-119T',AREA=0.00233/Floor Leak
&HVAC ID='L-120',TYPE_ID='LEAK',VENT_ID='V-120B',VENT2_ID='V-120T',AREA=0.00233/Floor Leak
&HVAC ID='L-121',TYPE_ID='LEAK',VENT_ID='V-121B',VENT2_ID='V-121T',AREA=0.00233/Floor Leak
&HVAC ID='L-122',TYPE_ID='LEAK',VENT_ID='V-122B',VENT2_ID='V-122T',AREA=0.00233/Floor Leak
&HVAC ID='L-123',TYPE_ID='LEAK',VENT_ID='V-123B',VENT2_ID='V-123T',AREA=0.00292/Floor Leak
&HVAC ID='L-124',TYPE_ID='LEAK',VENT_ID='V-124B',VENT2_ID='V-124T',AREA=0.00292/Floor Leak
&HVAC ID='L-125',TYPE_ID='LEAK',VENT_ID='V-125B',VENT2_ID='V-125T',AREA=0.00292/Floor Leak
&HVAC ID='L-126',TYPE_ID='LEAK',VENT_ID='V-126B',VENT2_ID='V-126T',AREA=0.00292/Floor Leak
&HVAC ID='L-127',TYPE_ID='LEAK',VENT_ID='V-127B',VENT2_ID='V-127T',AREA=0.00292/Floor Leak
&HVAC ID='L-128',TYPE_ID='LEAK',VENT_ID='V-128B',VENT2_ID='V-128T',AREA=0.00292/Floor Leak
&HVAC ID='L-129',TYPE_ID='LEAK',VENT_ID='V-129B',VENT2_ID='V-129T',AREA=0.00292/Floor Leak
&HVAC ID='L-130',TYPE_ID='LEAK',VENT_ID='V-130B',VENT2_ID='V-130T',AREA=0.00292/Floor Leak
&HVAC ID='L-131',TYPE_ID='LEAK',VENT_ID='V-131B',VENT2_ID='V-131T',AREA=0.00292/Floor Leak


&HVAC ID='L-134',TYPE_ID='LEAK',VENT_ID='V-134B',VENT2_ID='V-134T',AREA=0.00175/Floor Leak
&HVAC ID='L-135',TYPE_ID='LEAK',VENT_ID='V-135B',VENT2_ID='V-135T',AREA=0.00175/Floor Leak
&HVAC ID='L-136',TYPE_ID='LEAK',VENT_ID='V-136B',VENT2_ID='V-136T',AREA=0.00175/Floor Leak
&HVAC ID='L-137',TYPE_ID='LEAK',VENT_ID='V-137B',VENT2_ID='V-137T',AREA=0.00175/Floor Leak
&HVAC ID='L-138',TYPE_ID='LEAK',VENT_ID='V-138B',VENT2_ID='V-138T',AREA=0.00175/Floor Leak




&HVAC ID='L-143',TYPE_ID='LEAK',VENT_ID='V-143B',VENT2_ID='V-143T',AREA=0.00233/Floor Leak
&HVAC ID='L-144',TYPE_ID='LEAK',VENT_ID='V-144B',VENT2_ID='V-144T',AREA=0.00233/Floor Leak
&HVAC ID='L-145',TYPE_ID='LEAK',VENT_ID='V-145B',VENT2_ID='V-145T',AREA=0.00233/Floor Leak
&HVAC ID='L-146',TYPE_ID='LEAK',VENT_ID='V-146B',VENT2_ID='V-146T',AREA=0.00233/Floor Leak
&HVAC ID='L-147',TYPE_ID='LEAK',VENT_ID='V-147B',VENT2_ID='V-147T',AREA=0.00233/Floor Leak




&HVAC ID='L-152',TYPE_ID='LEAK',VENT_ID='V-152B',VENT2_ID='V-152T',AREA=0.00233/Floor Leak
&HVAC ID='L-153',TYPE_ID='LEAK',VENT_ID='V-153B',VENT2_ID='V-153T',AREA=0.00233/Floor Leak
&HVAC ID='L-154',TYPE_ID='LEAK',VENT_ID='V-154B',VENT2_ID='V-154T',AREA=0.00233/Floor Leak
&HVAC ID='L-155',TYPE_ID='LEAK',VENT_ID='V-155B',VENT2_ID='V-155T',AREA=0.00233/Floor Leak
&HVAC ID='L-156',TYPE_ID='LEAK',VENT_ID='V-156B',VENT2_ID='V-156T',AREA=0.00233/Floor Leak




&HVAC ID='L-161',TYPE_ID='LEAK',VENT_ID='V-161B',VENT2_ID='V-161T',AREA=0.00233/Floor Leak
&HVAC ID='L-162',TYPE_ID='LEAK',VENT_ID='V-162B',VENT2_ID='V-162T',AREA=0.00233/Floor Leak
&HVAC ID='L-163',TYPE_ID='LEAK',VENT_ID='V-163B',VENT2_ID='V-163T',AREA=0.00233/Floor Leak
&HVAC ID='L-164',TYPE_ID='LEAK',VENT_ID='V-164B',VENT2_ID='V-164T',AREA=0.00233/Floor Leak
&HVAC ID='L-165',TYPE_ID='LEAK',VENT_ID='V-165B',VENT2_ID='V-165T',AREA=0.00233/Floor Leak




&HVAC ID='L-170',TYPE_ID='LEAK',VENT_ID='V-170B',VENT2_ID='V-170T',AREA=0.00233/Floor Leak
&HVAC ID='L-171',TYPE_ID='LEAK',VENT_ID='V-171B',VENT2_ID='V-171T',AREA=0.00233/Floor Leak
&HVAC ID='L-172',TYPE_ID='LEAK',VENT_ID='V-172B',VENT2_ID='V-172T',AREA=0.00233/Floor Leak
&HVAC ID='L-173',TYPE_ID='LEAK',VENT_ID='V-173B',VENT2_ID='V-173T',AREA=0.00233/Floor Leak
&HVAC ID='L-174',TYPE_ID='LEAK',VENT_ID='V-174B',VENT2_ID='V-174T',AREA=0.00233/Floor Leak




&HVAC ID='L-179',TYPE_ID='LEAK',VENT_ID='V-179B',VENT2_ID='V-179T',AREA=0.00233/Floor Leak
&HVAC ID='L-180',TYPE_ID='LEAK',VENT_ID='V-180B',VENT2_ID='V-180T',AREA=0.00233/Floor Leak
&HVAC ID='L-181',TYPE_ID='LEAK',VENT_ID='V-181B',VENT2_ID='V-181T',AREA=0.00233/Floor Leak
&HVAC ID='L-182',TYPE_ID='LEAK',VENT_ID='V-182B',VENT2_ID='V-182T',AREA=0.00233/Floor Leak
&HVAC ID='L-183',TYPE_ID='LEAK',VENT_ID='V-183B',VENT2_ID='V-183T',AREA=0.00233/Floor Leak




&HVAC ID='L-188',TYPE_ID='LEAK',VENT_ID='V-188B',VENT2_ID='V-188T',AREA=0.00233/Floor Leak
&HVAC ID='L-189',TYPE_ID='LEAK',VENT_ID='V-189B',VENT2_ID='V-189T',AREA=0.00233/Floor Leak
&HVAC ID='L-190',TYPE_ID='LEAK',VENT_ID='V-190B',VENT2_ID='V-190T',AREA=0.00233/Floor Leak
&HVAC ID='L-191',TYPE_ID='LEAK',VENT_ID='V-191B',VENT2_ID='V-191T',AREA=0.00233/Floor Leak
&HVAC ID='L-192',TYPE_ID='LEAK',VENT_ID='V-192B',VENT2_ID='V-192T',AREA=0.00233/Floor Leak




&HVAC ID='L-197',TYPE_ID='LEAK',VENT_ID='V-197B',VENT2_ID='V-197T',AREA=0.00233/Floor Leak
&HVAC ID='L-198',TYPE_ID='LEAK',VENT_ID='V-198B',VENT2_ID='V-198T',AREA=0.00233/Floor Leak
&HVAC ID='L-199',TYPE_ID='LEAK',VENT_ID='V-199B',VENT2_ID='V-199T',AREA=0.00233/Floor Leak
&HVAC ID='L-200',TYPE_ID='LEAK',VENT_ID='V-200B',VENT2_ID='V-200T',AREA=0.00233/Floor Leak
&HVAC ID='L-201',TYPE_ID='LEAK',VENT_ID='V-201B',VENT2_ID='V-201T',AREA=0.00233/Floor Leak




&HVAC ID='L-206',TYPE_ID='LEAK',VENT_ID='V-206B',VENT2_ID='V-206T',AREA=0.00233/Floor Leak
&HVAC ID='L-207',TYPE_ID='LEAK',VENT_ID='V-207B',VENT2_ID='V-207T',AREA=0.00233/Floor Leak
&HVAC ID='L-208',TYPE_ID='LEAK',VENT_ID='V-208B',VENT2_ID='V-208T',AREA=0.00233/Floor Leak
&HVAC ID='L-209',TYPE_ID='LEAK',VENT_ID='V-209B',VENT2_ID='V-209T',AREA=0.00233/Floor Leak
&HVAC ID='L-210',TYPE_ID='LEAK',VENT_ID='V-210B',VENT2_ID='V-210T',AREA=0.00233/Floor Leak

&VENT XB=0.0508,0.6096,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1001B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1002B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=1.8796,2.4384,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1004B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=2.4892,2.9972,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1005B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=3.6576,4.2164,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1007B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,0.0000,0.0508,3.9624,3.9624,SURF_ID='CEILING',ID='V-1008B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,0.6096,0.6604,3.9624,3.9624,SURF_ID='CEILING',ID='V-1009B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,0.6096,0.6604,3.9624,3.9624,SURF_ID='CEILING',ID='V-1010B',COLOR='PURPLE'/Ceiling Leak




&VENT XB=3.6576,4.2164,0.6096,0.6604,3.9624,3.9624,SURF_ID='CEILING',ID='V-1015B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,0.6096,0.6604,3.9624,3.9624,SURF_ID='CEILING',ID='V-1016B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,1.2192,1.2700,3.9624,3.9624,SURF_ID='CEILING',ID='V-1017B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,1.2192,1.2700,3.9624,3.9624,SURF_ID='CEILING',ID='V-1018B',COLOR='PURPLE'/Ceiling Leak




&VENT XB=3.6576,4.2164,1.2192,1.2700,3.9624,3.9624,SURF_ID='CEILING',ID='V-1023B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,1.2192,1.2700,3.9624,3.9624,SURF_ID='CEILING',ID='V-1024B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1025B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1026B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=1.8796,2.4384,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1028B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=2.4892,2.9972,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1029B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=3.6576,4.2164,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1031B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,1.8288,1.8796,3.9624,3.9624,SURF_ID='CEILING',ID='V-1032B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1033B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1034B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=1.2700,1.8288,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1035B',COLOR='PURPLE'/Ceiling Leak


&VENT XB=3.0480,3.6068,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1038B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=3.6576,4.2164,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1039B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,2.4384,2.4892,3.9624,3.9624,SURF_ID='CEILING',ID='V-1040B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,3.0480,3.0988,3.9624,3.9624,SURF_ID='CEILING',ID='V-1041B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,3.0480,3.0988,3.9624,3.9624,SURF_ID='CEILING',ID='V-1042B',COLOR='PURPLE'/Ceiling Leak




&VENT XB=3.6576,4.2164,3.0480,3.0988,3.9624,3.9624,SURF_ID='CEILING',ID='V-1047B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,3.0480,3.0988,3.9624,3.9624,SURF_ID='CEILING',ID='V-1048B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1049B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1050B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=1.8796,2.4384,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1052B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=2.4892,2.9972,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1053B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=3.6576,4.2164,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1055B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,3.6576,3.7084,3.9624,3.9624,SURF_ID='CEILING',ID='V-1056B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1057B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1058B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=1.2700,1.8288,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1059B',COLOR='PURPLE'/Ceiling Leak


&VENT XB=3.0480,3.6068,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1062B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=3.6576,4.2164,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1063B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,4.2164,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1064B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,4.8260,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1065B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,4.8260,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1066B',COLOR='PURPLE'/Ceiling Leak




&VENT XB=3.6576,4.2164,4.8260,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1071B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,4.8260,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1072B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1073B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1074B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=1.8796,2.4384,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1076B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=2.4892,2.9972,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1077B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=3.6576,4.2164,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1079B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,5.4356,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1080B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1081B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1082B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=1.2700,1.8288,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1083B',COLOR='PURPLE'/Ceiling Leak


&VENT XB=3.0480,3.6068,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1086B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=3.6576,4.2164,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1087B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,6.0452,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1088B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,6.6548,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1089B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,6.6548,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1090B',COLOR='PURPLE'/Ceiling Leak




&VENT XB=3.6576,4.2164,6.6548,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1095B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,6.6548,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1096B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0508,0.6096,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1097B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.6604,1.2192,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1098B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=1.8796,2.4384,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1100B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=2.4892,2.9972,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1101B',COLOR='PURPLE'/Ceiling Leak

&VENT XB=3.6576,4.2164,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1103B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=4.2672,4.8260,7.2644,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1104B',COLOR='PURPLE'/Ceiling Leak
&VENT XB=0.0000,0.0508,0.0000,0.6096,3.9624,3.9624,SURF_ID='CEILING',ID='V-1105B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,0.0000,0.6096,3.9624,3.9624,SURF_ID='CEILING',ID='V-1106B',COLOR='RED'/Ceiling Leak


&VENT XB=2.4384,2.4892,0.0000,0.6096,3.9624,3.9624,SURF_ID='CEILING',ID='V-1109B',COLOR='RED'/Ceiling Leak


&VENT XB=4.2164,4.2672,0.0000,0.6096,3.9624,3.9624,SURF_ID='CEILING',ID='V-1112B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,0.0000,0.6096,3.9624,3.9624,SURF_ID='CEILING',ID='V-1113B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1114B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1115B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1116B',COLOR='RED'/Ceiling Leak



&VENT XB=3.6068,3.6576,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1120B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1121B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,0.6096,1.2192,3.9624,3.9624,SURF_ID='CEILING',ID='V-1122B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,1.2192,1.8288,3.9624,3.9624,SURF_ID='CEILING',ID='V-1123B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,1.2192,1.8288,3.9624,3.9624,SURF_ID='CEILING',ID='V-1124B',COLOR='RED'/Ceiling Leak


&VENT XB=2.4384,2.4892,1.2192,1.8288,3.9624,3.9624,SURF_ID='CEILING',ID='V-1127B',COLOR='RED'/Ceiling Leak


&VENT XB=4.2164,4.2672,1.2192,1.8288,3.9624,3.9624,SURF_ID='CEILING',ID='V-1130B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,1.2192,1.8288,3.9624,3.9624,SURF_ID='CEILING',ID='V-1131B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1132B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1133B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1134B',COLOR='RED'/Ceiling Leak
&VENT XB=1.8288,1.8796,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1135B',COLOR='RED'/Ceiling Leak
&VENT XB=2.4384,2.4892,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1136B',COLOR='RED'/Ceiling Leak
&VENT XB=2.9972,3.0480,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1137B',COLOR='RED'/Ceiling Leak
&VENT XB=3.6068,3.6576,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1138B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1139B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,1.8288,2.4384,3.9624,3.9624,SURF_ID='CEILING',ID='V-1140B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1141B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1142B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1143B',COLOR='RED'/Ceiling Leak



&VENT XB=3.6068,3.6576,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1147B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1148B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,2.4384,3.0480,3.9624,3.9624,SURF_ID='CEILING',ID='V-1149B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,3.0480,3.6576,3.9624,3.9624,SURF_ID='CEILING',ID='V-1150B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,3.0480,3.6576,3.9624,3.9624,SURF_ID='CEILING',ID='V-1151B',COLOR='RED'/Ceiling Leak


&VENT XB=2.4384,2.4892,3.0480,3.6576,3.9624,3.9624,SURF_ID='CEILING',ID='V-1154B',COLOR='RED'/Ceiling Leak


&VENT XB=4.2164,4.2672,3.0480,3.6576,3.9624,3.9624,SURF_ID='CEILING',ID='V-1157B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,3.0480,3.6576,3.9624,3.9624,SURF_ID='CEILING',ID='V-1158B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1159B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1160B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1161B',COLOR='RED'/Ceiling Leak
&VENT XB=1.8288,1.8796,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1162B',COLOR='RED'/Ceiling Leak
&VENT XB=2.4384,2.4892,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1163B',COLOR='RED'/Ceiling Leak
&VENT XB=2.9972,3.0480,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1164B',COLOR='RED'/Ceiling Leak
&VENT XB=3.6068,3.6576,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1165B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1166B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,3.6576,4.2672,3.9624,3.9624,SURF_ID='CEILING',ID='V-1167B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1168B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1169B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1170B',COLOR='RED'/Ceiling Leak



&VENT XB=3.6068,3.6576,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1174B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1175B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,4.2672,4.8768,3.9624,3.9624,SURF_ID='CEILING',ID='V-1176B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,4.8768,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1177B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,4.8768,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1178B',COLOR='RED'/Ceiling Leak


&VENT XB=2.4384,2.4892,4.8768,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1181B',COLOR='RED'/Ceiling Leak


&VENT XB=4.2164,4.2672,4.8768,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1184B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,4.8768,5.4864,3.9624,3.9624,SURF_ID='CEILING',ID='V-1185B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1186B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1187B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1188B',COLOR='RED'/Ceiling Leak
&VENT XB=1.8288,1.8796,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1189B',COLOR='RED'/Ceiling Leak
&VENT XB=2.4384,2.4892,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1190B',COLOR='RED'/Ceiling Leak
&VENT XB=2.9972,3.0480,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1191B',COLOR='RED'/Ceiling Leak
&VENT XB=3.6068,3.6576,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1192B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1193B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,5.4864,6.0960,3.9624,3.9624,SURF_ID='CEILING',ID='V-1194B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1195B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1196B',COLOR='RED'/Ceiling Leak
&VENT XB=1.2192,1.2700,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1197B',COLOR='RED'/Ceiling Leak



&VENT XB=3.6068,3.6576,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1201B',COLOR='RED'/Ceiling Leak
&VENT XB=4.2164,4.2672,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1202B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,6.0960,6.7056,3.9624,3.9624,SURF_ID='CEILING',ID='V-1203B',COLOR='RED'/Ceiling Leak
&VENT XB=0.0000,0.0508,6.7056,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1204B',COLOR='RED'/Ceiling Leak
&VENT XB=0.6096,0.6604,6.7056,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1205B',COLOR='RED'/Ceiling Leak


&VENT XB=2.4384,2.4892,6.7056,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1208B',COLOR='RED'/Ceiling Leak


&VENT XB=4.2164,4.2672,6.7056,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1211B',COLOR='RED'/Ceiling Leak
&VENT XB=4.8260,4.8768,6.7056,7.3152,3.9624,3.9624,SURF_ID='CEILING',ID='V-1212B',COLOR='RED'/Ceiling Leak

&VENT XB=0.0508,0.6096,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1001T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1002T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=1.8796,2.4384,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1004T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=2.4892,2.9972,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1005T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=3.6576,4.2164,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1007T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,0.0000,0.0508,4.0132,4.0132,SURF_ID='CEILING',ID='V-1008T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,0.6096,0.6604,4.0132,4.0132,SURF_ID='CEILING',ID='V-1009T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,0.6096,0.6604,4.0132,4.0132,SURF_ID='CEILING',ID='V-1010T',COLOR='YELLOW'/Ceiling Leak




&VENT XB=3.6576,4.2164,0.6096,0.6604,4.0132,4.0132,SURF_ID='CEILING',ID='V-1015T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,0.6096,0.6604,4.0132,4.0132,SURF_ID='CEILING',ID='V-1016T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,1.2192,1.2700,4.0132,4.0132,SURF_ID='CEILING',ID='V-1017T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,1.2192,1.2700,4.0132,4.0132,SURF_ID='CEILING',ID='V-1018T',COLOR='YELLOW'/Ceiling Leak




&VENT XB=3.6576,4.2164,1.2192,1.2700,4.0132,4.0132,SURF_ID='CEILING',ID='V-1023T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,1.2192,1.2700,4.0132,4.0132,SURF_ID='CEILING',ID='V-1024T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1025T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1026T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=1.8796,2.4384,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1028T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=2.4892,2.9972,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1029T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=3.6576,4.2164,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1031T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,1.8288,1.8796,4.0132,4.0132,SURF_ID='CEILING',ID='V-1032T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1033T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1034T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=1.2700,1.8288,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1035T',COLOR='YELLOW'/Ceiling Leak


&VENT XB=3.0480,3.6068,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1038T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=3.6576,4.2164,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1039T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,2.4384,2.4892,4.0132,4.0132,SURF_ID='CEILING',ID='V-1040T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,3.0480,3.0988,4.0132,4.0132,SURF_ID='CEILING',ID='V-1041T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,3.0480,3.0988,4.0132,4.0132,SURF_ID='CEILING',ID='V-1042T',COLOR='YELLOW'/Ceiling Leak




&VENT XB=3.6576,4.2164,3.0480,3.0988,4.0132,4.0132,SURF_ID='CEILING',ID='V-1047T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,3.0480,3.0988,4.0132,4.0132,SURF_ID='CEILING',ID='V-1048T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1049T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1050T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=1.8796,2.4384,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1052T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=2.4892,2.9972,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1053T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=3.6576,4.2164,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1055T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,3.6576,3.7084,4.0132,4.0132,SURF_ID='CEILING',ID='V-1056T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1057T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1058T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=1.2700,1.8288,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1059T',COLOR='YELLOW'/Ceiling Leak


&VENT XB=3.0480,3.6068,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1062T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=3.6576,4.2164,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1063T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,4.2164,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1064T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,4.8260,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1065T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,4.8260,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1066T',COLOR='YELLOW'/Ceiling Leak




&VENT XB=3.6576,4.2164,4.8260,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1071T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,4.8260,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1072T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1073T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1074T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=1.8796,2.4384,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1076T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=2.4892,2.9972,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1077T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=3.6576,4.2164,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1079T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,5.4356,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1080T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1081T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1082T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=1.2700,1.8288,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1083T',COLOR='YELLOW'/Ceiling Leak


&VENT XB=3.0480,3.6068,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1086T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=3.6576,4.2164,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1087T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,6.0452,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1088T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,6.6548,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1089T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,6.6548,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1090T',COLOR='YELLOW'/Ceiling Leak




&VENT XB=3.6576,4.2164,6.6548,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1095T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,6.6548,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1096T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0508,0.6096,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1097T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.6604,1.2192,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1098T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=1.8796,2.4384,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1100T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=2.4892,2.9972,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1101T',COLOR='YELLOW'/Ceiling Leak

&VENT XB=3.6576,4.2164,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1103T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=4.2672,4.8260,7.2644,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1104T',COLOR='YELLOW'/Ceiling Leak
&VENT XB=0.0000,0.0508,0.0000,0.6096,4.0132,4.0132,SURF_ID='CEILING',ID='V-1105T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,0.0000,0.6096,4.0132,4.0132,SURF_ID='CEILING',ID='V-1106T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=2.4384,2.4892,0.0000,0.6096,4.0132,4.0132,SURF_ID='CEILING',ID='V-1109T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=4.2164,4.2672,0.0000,0.6096,4.0132,4.0132,SURF_ID='CEILING',ID='V-1112T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,0.0000,0.6096,4.0132,4.0132,SURF_ID='CEILING',ID='V-1113T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1114T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1115T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1116T',COLOR='ORANGE'/Ceiling Leak



&VENT XB=3.6068,3.6576,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1120T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1121T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,0.6096,1.2192,4.0132,4.0132,SURF_ID='CEILING',ID='V-1122T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,1.2192,1.8288,4.0132,4.0132,SURF_ID='CEILING',ID='V-1123T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,1.2192,1.8288,4.0132,4.0132,SURF_ID='CEILING',ID='V-1124T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=2.4384,2.4892,1.2192,1.8288,4.0132,4.0132,SURF_ID='CEILING',ID='V-1127T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=4.2164,4.2672,1.2192,1.8288,4.0132,4.0132,SURF_ID='CEILING',ID='V-1130T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,1.2192,1.8288,4.0132,4.0132,SURF_ID='CEILING',ID='V-1131T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1132T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1133T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1134T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.8288,1.8796,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1135T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.4384,2.4892,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1136T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.9972,3.0480,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1137T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=3.6068,3.6576,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1138T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1139T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,1.8288,2.4384,4.0132,4.0132,SURF_ID='CEILING',ID='V-1140T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1141T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1142T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1143T',COLOR='ORANGE'/Ceiling Leak



&VENT XB=3.6068,3.6576,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1147T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1148T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,2.4384,3.0480,4.0132,4.0132,SURF_ID='CEILING',ID='V-1149T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,3.0480,3.6576,4.0132,4.0132,SURF_ID='CEILING',ID='V-1150T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,3.0480,3.6576,4.0132,4.0132,SURF_ID='CEILING',ID='V-1151T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=2.4384,2.4892,3.0480,3.6576,4.0132,4.0132,SURF_ID='CEILING',ID='V-1154T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=4.2164,4.2672,3.0480,3.6576,4.0132,4.0132,SURF_ID='CEILING',ID='V-1157T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,3.0480,3.6576,4.0132,4.0132,SURF_ID='CEILING',ID='V-1158T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1159T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1160T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1161T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.8288,1.8796,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1162T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.4384,2.4892,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1163T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.9972,3.0480,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1164T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=3.6068,3.6576,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1165T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1166T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,3.6576,4.2672,4.0132,4.0132,SURF_ID='CEILING',ID='V-1167T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1168T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1169T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1170T',COLOR='ORANGE'/Ceiling Leak



&VENT XB=3.6068,3.6576,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1174T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1175T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,4.2672,4.8768,4.0132,4.0132,SURF_ID='CEILING',ID='V-1176T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,4.8768,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1177T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,4.8768,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1178T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=2.4384,2.4892,4.8768,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1181T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=4.2164,4.2672,4.8768,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1184T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,4.8768,5.4864,4.0132,4.0132,SURF_ID='CEILING',ID='V-1185T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1186T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1187T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1188T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.8288,1.8796,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1189T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.4384,2.4892,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1190T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=2.9972,3.0480,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1191T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=3.6068,3.6576,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1192T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1193T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,5.4864,6.0960,4.0132,4.0132,SURF_ID='CEILING',ID='V-1194T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1195T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1196T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=1.2192,1.2700,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1197T',COLOR='ORANGE'/Ceiling Leak



&VENT XB=3.6068,3.6576,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1201T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.2164,4.2672,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1202T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,6.0960,6.7056,4.0132,4.0132,SURF_ID='CEILING',ID='V-1203T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.0000,0.0508,6.7056,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1204T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=0.6096,0.6604,6.7056,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1205T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=2.4384,2.4892,6.7056,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1208T',COLOR='ORANGE'/Ceiling Leak


&VENT XB=4.2164,4.2672,6.7056,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1211T',COLOR='ORANGE'/Ceiling Leak
&VENT XB=4.8260,4.8768,6.7056,7.3152,4.0132,4.0132,SURF_ID='CEILING',ID='V-1212T',COLOR='ORANGE'/Ceiling Leak

&HVAC ID='L-1001',TYPE_ID='LEAK',VENT_ID='V-1001B',VENT2_ID='V-1001T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1002',TYPE_ID='LEAK',VENT_ID='V-1002B',VENT2_ID='V-1002T',AREA=0.00180/Ceiling Leak

&HVAC ID='L-1004',TYPE_ID='LEAK',VENT_ID='V-1004B',VENT2_ID='V-1004T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1005',TYPE_ID='LEAK',VENT_ID='V-1005B',VENT2_ID='V-1005T',AREA=0.00163/Ceiling Leak

&HVAC ID='L-1007',TYPE_ID='LEAK',VENT_ID='V-1007B',VENT2_ID='V-1007T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1008',TYPE_ID='LEAK',VENT_ID='V-1008B',VENT2_ID='V-1008T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1009',TYPE_ID='LEAK',VENT_ID='V-1009B',VENT2_ID='V-1009T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1010',TYPE_ID='LEAK',VENT_ID='V-1010B',VENT2_ID='V-1010T',AREA=0.00180/Ceiling Leak




&HVAC ID='L-1015',TYPE_ID='LEAK',VENT_ID='V-1015B',VENT2_ID='V-1015T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1016',TYPE_ID='LEAK',VENT_ID='V-1016B',VENT2_ID='V-1016T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1017',TYPE_ID='LEAK',VENT_ID='V-1017B',VENT2_ID='V-1017T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1018',TYPE_ID='LEAK',VENT_ID='V-1018B',VENT2_ID='V-1018T',AREA=0.00180/Ceiling Leak




&HVAC ID='L-1023',TYPE_ID='LEAK',VENT_ID='V-1023B',VENT2_ID='V-1023T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1024',TYPE_ID='LEAK',VENT_ID='V-1024B',VENT2_ID='V-1024T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1025',TYPE_ID='LEAK',VENT_ID='V-1025B',VENT2_ID='V-1025T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1026',TYPE_ID='LEAK',VENT_ID='V-1026B',VENT2_ID='V-1026T',AREA=0.00180/Ceiling Leak

&HVAC ID='L-1028',TYPE_ID='LEAK',VENT_ID='V-1028B',VENT2_ID='V-1028T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1029',TYPE_ID='LEAK',VENT_ID='V-1029B',VENT2_ID='V-1029T',AREA=0.00163/Ceiling Leak

&HVAC ID='L-1031',TYPE_ID='LEAK',VENT_ID='V-1031B',VENT2_ID='V-1031T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1032',TYPE_ID='LEAK',VENT_ID='V-1032B',VENT2_ID='V-1032T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1033',TYPE_ID='LEAK',VENT_ID='V-1033B',VENT2_ID='V-1033T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1034',TYPE_ID='LEAK',VENT_ID='V-1034B',VENT2_ID='V-1034T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1035',TYPE_ID='LEAK',VENT_ID='V-1035B',VENT2_ID='V-1035T',AREA=0.00180/Ceiling Leak


&HVAC ID='L-1038',TYPE_ID='LEAK',VENT_ID='V-1038B',VENT2_ID='V-1038T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1039',TYPE_ID='LEAK',VENT_ID='V-1039B',VENT2_ID='V-1039T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1040',TYPE_ID='LEAK',VENT_ID='V-1040B',VENT2_ID='V-1040T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1041',TYPE_ID='LEAK',VENT_ID='V-1041B',VENT2_ID='V-1041T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1042',TYPE_ID='LEAK',VENT_ID='V-1042B',VENT2_ID='V-1042T',AREA=0.00180/Ceiling Leak




&HVAC ID='L-1047',TYPE_ID='LEAK',VENT_ID='V-1047B',VENT2_ID='V-1047T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1048',TYPE_ID='LEAK',VENT_ID='V-1048B',VENT2_ID='V-1048T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1049',TYPE_ID='LEAK',VENT_ID='V-1049B',VENT2_ID='V-1049T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1050',TYPE_ID='LEAK',VENT_ID='V-1050B',VENT2_ID='V-1050T',AREA=0.00180/Ceiling Leak

&HVAC ID='L-1052',TYPE_ID='LEAK',VENT_ID='V-1052B',VENT2_ID='V-1052T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1053',TYPE_ID='LEAK',VENT_ID='V-1053B',VENT2_ID='V-1053T',AREA=0.00163/Ceiling Leak

&HVAC ID='L-1055',TYPE_ID='LEAK',VENT_ID='V-1055B',VENT2_ID='V-1055T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1056',TYPE_ID='LEAK',VENT_ID='V-1056B',VENT2_ID='V-1056T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1057',TYPE_ID='LEAK',VENT_ID='V-1057B',VENT2_ID='V-1057T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1058',TYPE_ID='LEAK',VENT_ID='V-1058B',VENT2_ID='V-1058T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1059',TYPE_ID='LEAK',VENT_ID='V-1059B',VENT2_ID='V-1059T',AREA=0.00180/Ceiling Leak


&HVAC ID='L-1062',TYPE_ID='LEAK',VENT_ID='V-1062B',VENT2_ID='V-1062T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1063',TYPE_ID='LEAK',VENT_ID='V-1063B',VENT2_ID='V-1063T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1064',TYPE_ID='LEAK',VENT_ID='V-1064B',VENT2_ID='V-1064T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1065',TYPE_ID='LEAK',VENT_ID='V-1065B',VENT2_ID='V-1065T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1066',TYPE_ID='LEAK',VENT_ID='V-1066B',VENT2_ID='V-1066T',AREA=0.00180/Ceiling Leak




&HVAC ID='L-1071',TYPE_ID='LEAK',VENT_ID='V-1071B',VENT2_ID='V-1071T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1072',TYPE_ID='LEAK',VENT_ID='V-1072B',VENT2_ID='V-1072T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1073',TYPE_ID='LEAK',VENT_ID='V-1073B',VENT2_ID='V-1073T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1074',TYPE_ID='LEAK',VENT_ID='V-1074B',VENT2_ID='V-1074T',AREA=0.00180/Ceiling Leak

&HVAC ID='L-1076',TYPE_ID='LEAK',VENT_ID='V-1076B',VENT2_ID='V-1076T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1077',TYPE_ID='LEAK',VENT_ID='V-1077B',VENT2_ID='V-1077T',AREA=0.00163/Ceiling Leak

&HVAC ID='L-1079',TYPE_ID='LEAK',VENT_ID='V-1079B',VENT2_ID='V-1079T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1080',TYPE_ID='LEAK',VENT_ID='V-1080B',VENT2_ID='V-1080T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1081',TYPE_ID='LEAK',VENT_ID='V-1081B',VENT2_ID='V-1081T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1082',TYPE_ID='LEAK',VENT_ID='V-1082B',VENT2_ID='V-1082T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1083',TYPE_ID='LEAK',VENT_ID='V-1083B',VENT2_ID='V-1083T',AREA=0.00180/Ceiling Leak


&HVAC ID='L-1086',TYPE_ID='LEAK',VENT_ID='V-1086B',VENT2_ID='V-1086T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1087',TYPE_ID='LEAK',VENT_ID='V-1087B',VENT2_ID='V-1087T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1088',TYPE_ID='LEAK',VENT_ID='V-1088B',VENT2_ID='V-1088T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1089',TYPE_ID='LEAK',VENT_ID='V-1089B',VENT2_ID='V-1089T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1090',TYPE_ID='LEAK',VENT_ID='V-1090B',VENT2_ID='V-1090T',AREA=0.00180/Ceiling Leak




&HVAC ID='L-1095',TYPE_ID='LEAK',VENT_ID='V-1095B',VENT2_ID='V-1095T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1096',TYPE_ID='LEAK',VENT_ID='V-1096B',VENT2_ID='V-1096T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1097',TYPE_ID='LEAK',VENT_ID='V-1097B',VENT2_ID='V-1097T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1098',TYPE_ID='LEAK',VENT_ID='V-1098B',VENT2_ID='V-1098T',AREA=0.00180/Ceiling Leak

&HVAC ID='L-1100',TYPE_ID='LEAK',VENT_ID='V-1100B',VENT2_ID='V-1100T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1101',TYPE_ID='LEAK',VENT_ID='V-1101B',VENT2_ID='V-1101T',AREA=0.00163/Ceiling Leak

&HVAC ID='L-1103',TYPE_ID='LEAK',VENT_ID='V-1103B',VENT2_ID='V-1103T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1104',TYPE_ID='LEAK',VENT_ID='V-1104B',VENT2_ID='V-1104T',AREA=0.00180/Ceiling Leak
&HVAC ID='L-1105',TYPE_ID='LEAK',VENT_ID='V-1105B',VENT2_ID='V-1105T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1106',TYPE_ID='LEAK',VENT_ID='V-1106B',VENT2_ID='V-1106T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1109',TYPE_ID='LEAK',VENT_ID='V-1109B',VENT2_ID='V-1109T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1112',TYPE_ID='LEAK',VENT_ID='V-1112B',VENT2_ID='V-1112T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1113',TYPE_ID='LEAK',VENT_ID='V-1113B',VENT2_ID='V-1113T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1114',TYPE_ID='LEAK',VENT_ID='V-1114B',VENT2_ID='V-1114T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1115',TYPE_ID='LEAK',VENT_ID='V-1115B',VENT2_ID='V-1115T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1116',TYPE_ID='LEAK',VENT_ID='V-1116B',VENT2_ID='V-1116T',AREA=0.00196/Ceiling Leak



&HVAC ID='L-1120',TYPE_ID='LEAK',VENT_ID='V-1120B',VENT2_ID='V-1120T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1121',TYPE_ID='LEAK',VENT_ID='V-1121B',VENT2_ID='V-1121T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1122',TYPE_ID='LEAK',VENT_ID='V-1122B',VENT2_ID='V-1122T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1123',TYPE_ID='LEAK',VENT_ID='V-1123B',VENT2_ID='V-1123T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1124',TYPE_ID='LEAK',VENT_ID='V-1124B',VENT2_ID='V-1124T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1127',TYPE_ID='LEAK',VENT_ID='V-1127B',VENT2_ID='V-1127T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1130',TYPE_ID='LEAK',VENT_ID='V-1130B',VENT2_ID='V-1130T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1131',TYPE_ID='LEAK',VENT_ID='V-1131B',VENT2_ID='V-1131T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1132',TYPE_ID='LEAK',VENT_ID='V-1132B',VENT2_ID='V-1132T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1133',TYPE_ID='LEAK',VENT_ID='V-1133B',VENT2_ID='V-1133T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1134',TYPE_ID='LEAK',VENT_ID='V-1134B',VENT2_ID='V-1134T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1135',TYPE_ID='LEAK',VENT_ID='V-1135B',VENT2_ID='V-1135T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1136',TYPE_ID='LEAK',VENT_ID='V-1136B',VENT2_ID='V-1136T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1137',TYPE_ID='LEAK',VENT_ID='V-1137B',VENT2_ID='V-1137T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1138',TYPE_ID='LEAK',VENT_ID='V-1138B',VENT2_ID='V-1138T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1139',TYPE_ID='LEAK',VENT_ID='V-1139B',VENT2_ID='V-1139T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1140',TYPE_ID='LEAK',VENT_ID='V-1140B',VENT2_ID='V-1140T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1141',TYPE_ID='LEAK',VENT_ID='V-1141B',VENT2_ID='V-1141T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1142',TYPE_ID='LEAK',VENT_ID='V-1142B',VENT2_ID='V-1142T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1143',TYPE_ID='LEAK',VENT_ID='V-1143B',VENT2_ID='V-1143T',AREA=0.00196/Ceiling Leak



&HVAC ID='L-1147',TYPE_ID='LEAK',VENT_ID='V-1147B',VENT2_ID='V-1147T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1148',TYPE_ID='LEAK',VENT_ID='V-1148B',VENT2_ID='V-1148T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1149',TYPE_ID='LEAK',VENT_ID='V-1149B',VENT2_ID='V-1149T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1150',TYPE_ID='LEAK',VENT_ID='V-1150B',VENT2_ID='V-1150T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1151',TYPE_ID='LEAK',VENT_ID='V-1151B',VENT2_ID='V-1151T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1154',TYPE_ID='LEAK',VENT_ID='V-1154B',VENT2_ID='V-1154T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1157',TYPE_ID='LEAK',VENT_ID='V-1157B',VENT2_ID='V-1157T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1158',TYPE_ID='LEAK',VENT_ID='V-1158B',VENT2_ID='V-1158T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1159',TYPE_ID='LEAK',VENT_ID='V-1159B',VENT2_ID='V-1159T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1160',TYPE_ID='LEAK',VENT_ID='V-1160B',VENT2_ID='V-1160T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1161',TYPE_ID='LEAK',VENT_ID='V-1161B',VENT2_ID='V-1161T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1162',TYPE_ID='LEAK',VENT_ID='V-1162B',VENT2_ID='V-1162T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1163',TYPE_ID='LEAK',VENT_ID='V-1163B',VENT2_ID='V-1163T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1164',TYPE_ID='LEAK',VENT_ID='V-1164B',VENT2_ID='V-1164T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1165',TYPE_ID='LEAK',VENT_ID='V-1165B',VENT2_ID='V-1165T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1166',TYPE_ID='LEAK',VENT_ID='V-1166B',VENT2_ID='V-1166T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1167',TYPE_ID='LEAK',VENT_ID='V-1167B',VENT2_ID='V-1167T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1168',TYPE_ID='LEAK',VENT_ID='V-1168B',VENT2_ID='V-1168T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1169',TYPE_ID='LEAK',VENT_ID='V-1169B',VENT2_ID='V-1169T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1170',TYPE_ID='LEAK',VENT_ID='V-1170B',VENT2_ID='V-1170T',AREA=0.00196/Ceiling Leak



&HVAC ID='L-1174',TYPE_ID='LEAK',VENT_ID='V-1174B',VENT2_ID='V-1174T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1175',TYPE_ID='LEAK',VENT_ID='V-1175B',VENT2_ID='V-1175T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1176',TYPE_ID='LEAK',VENT_ID='V-1176B',VENT2_ID='V-1176T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1177',TYPE_ID='LEAK',VENT_ID='V-1177B',VENT2_ID='V-1177T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1178',TYPE_ID='LEAK',VENT_ID='V-1178B',VENT2_ID='V-1178T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1181',TYPE_ID='LEAK',VENT_ID='V-1181B',VENT2_ID='V-1181T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1184',TYPE_ID='LEAK',VENT_ID='V-1184B',VENT2_ID='V-1184T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1185',TYPE_ID='LEAK',VENT_ID='V-1185B',VENT2_ID='V-1185T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1186',TYPE_ID='LEAK',VENT_ID='V-1186B',VENT2_ID='V-1186T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1187',TYPE_ID='LEAK',VENT_ID='V-1187B',VENT2_ID='V-1187T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1188',TYPE_ID='LEAK',VENT_ID='V-1188B',VENT2_ID='V-1188T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1189',TYPE_ID='LEAK',VENT_ID='V-1189B',VENT2_ID='V-1189T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1190',TYPE_ID='LEAK',VENT_ID='V-1190B',VENT2_ID='V-1190T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1191',TYPE_ID='LEAK',VENT_ID='V-1191B',VENT2_ID='V-1191T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1192',TYPE_ID='LEAK',VENT_ID='V-1192B',VENT2_ID='V-1192T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1193',TYPE_ID='LEAK',VENT_ID='V-1193B',VENT2_ID='V-1193T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1194',TYPE_ID='LEAK',VENT_ID='V-1194B',VENT2_ID='V-1194T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1195',TYPE_ID='LEAK',VENT_ID='V-1195B',VENT2_ID='V-1195T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1196',TYPE_ID='LEAK',VENT_ID='V-1196B',VENT2_ID='V-1196T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1197',TYPE_ID='LEAK',VENT_ID='V-1197B',VENT2_ID='V-1197T',AREA=0.00196/Ceiling Leak



&HVAC ID='L-1201',TYPE_ID='LEAK',VENT_ID='V-1201B',VENT2_ID='V-1201T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1202',TYPE_ID='LEAK',VENT_ID='V-1202B',VENT2_ID='V-1202T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1203',TYPE_ID='LEAK',VENT_ID='V-1203B',VENT2_ID='V-1203T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1204',TYPE_ID='LEAK',VENT_ID='V-1204B',VENT2_ID='V-1204T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1205',TYPE_ID='LEAK',VENT_ID='V-1205B',VENT2_ID='V-1205T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1208',TYPE_ID='LEAK',VENT_ID='V-1208B',VENT2_ID='V-1208T',AREA=0.00196/Ceiling Leak


&HVAC ID='L-1211',TYPE_ID='LEAK',VENT_ID='V-1211B',VENT2_ID='V-1211T',AREA=0.00196/Ceiling Leak
&HVAC ID='L-1212',TYPE_ID='LEAK',VENT_ID='V-1212B',VENT2_ID='V-1212T',AREA=0.00196/Ceiling Leak
</tutorials>
</case_end>
<case_begin>
<index>
case name: FM_Datacenter_High_C3H6_SF
case domain: fire
case category: datacenter
case solver: fds
experiment: FM FPRF Datacenter
title: FM Datacenter Mockup High Speed Fan Propylene Subfloor
records: BNDF:1, CTRL:12, DEVC:90, DUMP:1, HEAD:1, HOLE:248, HVAC:311, INIT:399, MATL:5, MESH:6, MULT:5, OBST:656, PART:15, PRES:1, RAMP:2, REAC:1, SLCF:18, SPEC:1, SURF:18, TIME:1, VENT:622
</index>
<directory_structure>
FM_Datacenter_High_C3H6_SF.fds
</directory_structure>
<tutorials>
&HEAD CHID='FM_Datacenter_High_C3H6_SF',TITLE='FM Datacenter Mockup High Speed Fan Propylene Subfloor'/
&MESH XB=0.0000,1.2192,0.0000,1.8288,0.0000,1.6256,IJK=24,36,32,MULT_ID='M'/27648 cells
&MULT ID='M',DX=1.2192,DY=1.8288,DZ=1.6256,I_UPPER=3,J_UPPER=3,K_UPPER=2/
&MESH XB=0.0000,1.6256,-2.2860,0.0000,3.3528,4.8768, IJK=32,45,30,MULT_ID='M1'/43200 cells
&MULT ID='M1',DX=1.6256,I_UPPER=2/
&MESH XB=1.6764,3.2004,-7.4676,-5.7404,3.3528,4.8768, IJK=30,34,30,MULT_ID='M2'/30600 cells
&MULT ID='M2',DY=1.7272,J_UPPER=2/
&MESH XB=0.0000,1.7780,-3.0480,-1.5240,0.0000,1.2192, IJK=35,30,24,MULT_ID='M3'/25200 cells
&MESH XB=3.5560,5.3340,-3.0480,-1.5240,0.0000,1.2192, IJK=35,30,24,MULT_ID='M3'/25200 cells
&MULT ID='M3',DX=1.7780,I_UPPER=1,DY=1.5240,J_UPPER=1/
&MESH XB=3.2512,5.1816,-6.0960,-4.572,0.0000,1.2192, IJK=38,30,24,MULT_ID='M4'/27360 cells
&MULT ID='M4',DX=1.9304,I_UPPER=1,DY=1.5240,J_UPPER=1/

&TIME T_BEGIN=-20,T_END=1000./
&DUMP NFRAMES=102,DT_PART=5000./

&PRES VELOCITY_TOLERANCE=0.005,MAX_PRESSURE_ITERATIONS=50/

&SPEC ID='SOOT',MASS_EXTINCTION_COEFFICIENT=9190,LUMPED_COMPONENT_ONLY=T/

&REAC
      FUEL= 'PROPYLENE'
      CO_YIELD=0.03
	   SOOT_YIELD=0.095
/

&SURF
      ID= 'propylene-FIRE'
      GEOMETRY='SPHERICAL'
      THICKNESS=0.005
      COLOR= 'RED'
      MLRPUA=0.21645
      RAMP_Q= 'Propylene-RAMP'
/

! FIRE RAMPS
&RAMP ID='Propylene-RAMP', T= 0, F=0 /
&RAMP ID='Propylene-RAMP', T= 5, F=1 /

&PART ID='Ring',SURF_ID='propylene-FIRE',STATIC=T/

&INIT  XB=1.4732,1.5748,5.7404,5.8420,0.1525,0.2033,PART_ID='Ring',N_PARTICLES_PER_CELL=1,CELL_CENTERED=T/

&SURF ID='FLOOR',RGB=180,180,180,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='STUD',RGB=245,222,179,MATL_ID='WOOD',THICKNESS=0.0381/
&SURF ID='CEILING',RGB=185,190,190,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='POLE',RGB=90,90,90,MATL_ID='ALUMINUM',THICKNESS=0.002/
&SURF ID='CABINET',RGB=100,100,230,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='TRAY',RGB=30,30,30,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='DUCT',COLOR='GRAY 60',TRANSPARENCY=0.5,MATL_ID='STEEL',THICKNESS=0.001/
&SURF ID='FLOOR GRATE',RGB=50,100,50,MATL_ID='ALUMINUM',THICKNESS=0.002,FREE_SLIP=T/
&SURF ID='WALL',RGB=210,210,210,MATL_ID='GYPSUM',THICKNESS=0.0127,DEFAULT=T/
&SURF ID='DOOR',RGB=210,110,110,MATL_ID='GYPSUM',THICKNESS=0.0127/
&SURF ID='WINDOW',COLOR='CYAN',MATL_ID='PLEXI',THICKNESS=0.005/

&SURF ID='FAN',COLOR='GREEN',VOLUME_FLOW=12.80676582/

&VENT XB=7.1120,7.1120,-6.0690,-1.8288,0.0000,1.2192,SURF_ID='OPEN'/

&BNDF QUANTITY='NORMAL VELOCITY'/

!Leakage Vents
&VENT XB=1.6256,3.2512,0.0000,0.0000,0.9144,0.9652, SURF_ID='DOOR',ID='DO-Z',COLOR='GREEN'/Leak
&VENT XB=1.6256,3.2512,0.0000,0.0000,2.8956,2.9464, SURF_ID='DOOR',ID='DO+Z',COLOR='GREEN'/Leak
&VENT XB=1.6256,1.6764,0.0000,0.0000,0.9652,2.8956, SURF_ID='DOOR',ID='DO-X',COLOR='GREEN'/Leak
&VENT XB=2.4384,2.4892,0.0000,0.0000,0.9652,2.8956, SURF_ID='DOOR',ID='DO=X',COLOR='GREEN'/Leak
&VENT XB=3.2004,3.2512,0.0000,0.0000,0.9625,2.8965, SURF_ID='DOOR',ID='DO+X',COLOR='GREEN'/Leak
&HVAC ID='DO-Z',TYPE_ID='LEAK',VENT_ID='DO-Z',VENT2_ID='AMBIENT',AREA=0.00163/
&HVAC ID='DO+Z',TYPE_ID='LEAK',VENT_ID='DO+Z',VENT2_ID='AMBIENT',AREA=0.00163/
&HVAC ID='DO-X',TYPE_ID='LEAK',VENT_ID='DO-X',VENT2_ID='AMBIENT',AREA=0.00152/
&HVAC ID='DO=X',TYPE_ID='LEAK',VENT_ID='DO=X',VENT2_ID='AMBIENT',AREA=0.00152/
&HVAC ID='DO+X',TYPE_ID='LEAK',VENT_ID='DO+X',VENT2_ID='AMBIENT',AREA=0.00152/

&VENT XB=0.0000,4.8260,-0.1524,-0.1016,4.8768,4.8768, SURF_ID='DUCT',ID='DU+Z',COLOR='ORANGE',IOR=-3/Leak
&VENT XB=0.0000,4.8260,-0.1524,-0.1016,3.9624,3.9624, SURF_ID='DUCT',ID='DU-Z',COLOR='ORANGE',IOR=3/Leak
&VENT XB=0.0508,0.0508,-0.1524,-0.1016,3.9624,4.8768, SURF_ID='DUCT',ID='DU-X',COLOR='ORANGE',IOR=1/Leak
&VENT XB=4.8260,4.8260,-0.1524,-0.1016,3.9624,4.8768, SURF_ID='DUCT',ID='DU+X',COLOR='ORANGE',IOR=-1/Leak
&HVAC ID='DU+Z',TYPE_ID='LEAK',VENT_ID='DU+Z',VENT2_ID='AMBIENT',AREA=0.00244/
&HVAC ID='DU-Z',TYPE_ID='LEAK',VENT_ID='DU-Z',VENT2_ID='AMBIENT',AREA=0.00244/
&HVAC ID='DU-X',TYPE_ID='LEAK',VENT_ID='DU+X',VENT2_ID='AMBIENT',AREA=0.00046/
&HVAC ID='DU+X',TYPE_ID='LEAK',VENT_ID='DU-X',VENT2_ID='AMBIENT',AREA=0.00046/

&VENT XB=1.6764,1.6764,-7.4676,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/
&VENT XB=3.2004,3.2004,-7.4676,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-2.2860,3.3528,3.3528, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-2.2860,4.8768,4.8768, SURF_ID='DUCT'/
&VENT XB=1.6764,3.2004,-7.4676,-7.4676,3.3528,4.8768, SURF_ID='FAN'/

&MATL ID='ALUMINUM',DENSITY=2700.,CONDUCTIVITY=170.,SPECIFIC_HEAT=0.90/
&MATL ID='STEEL',DENSITY=7850.,CONDUCTIVITY=48.,SPECIFIC_HEAT=0.48/
&MATL ID='GYPSUM',DENSITY=790.,CONDUCTIVITY=0.17,SPECIFIC_HEAT=1.1/
&MATL ID='PLEXI',DENSITY=1190.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.810/
&MATL ID='WOOD',DENSITY=580.,CONDUCTIVITY=0.10,SPECIFIC_HEAT=0.680/

&PART  ID= 'IX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'IY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'IZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'I-SCREEN', STATIC=T/
&PART  ID= 'FX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=1,0,0,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'FY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,1,0,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'FZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.54, ORIENTATION=0,0,1,SURF_ID= 'F-SCREEN', STATIC=T/
&PART  ID= 'CX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'CY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'CZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'C-SCREEN', STATIC=T/
&PART  ID= 'RX-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=1,0,0,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'RY-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,1,0,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'RZ-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.50, ORIENTATION=0,0,1,SURF_ID= 'R-SCREEN', STATIC=T/
&PART  ID= 'M-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=1,0,0,SURF_ID= 'M-SCREEN', STATIC=T/
&PART  ID= 'MD-SCREEN', DRAG_LAW= 'SCREEN', FREE_AREA_FRACTION=0.36, ORIENTATION=0,1,0,SURF_ID= 'M-SCREEN', STATIC=T/

&SURF ID= 'M-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.000254,ADIABATIC=T/

&SURF ID= 'I-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.0001288,ADIABATIC=T/265 ACH face
&SURF ID= 'F-SCREEN', GEOMETRY= 'CYLINDRICAL',THICKNESS=0.0004219,ADIABATIC=T/265 ACH face
&SURF ID= 'C-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.0002231,ADIABATIC=T/265 ACH face
&SURF ID= 'R-SCREEN', GEOMETRY= 'CYLINDRICAL', THICKNESS=0.0001200,ADIABATIC=T/265 ACH face

&OBST XB=0.0000,4.8768,-0.0508,0.0000,3.3528,3.9624, SURF_ID='WALL'/Front Wall
&OBST XB=0.0000,1.6256,-0.0508,0.0000,0.9144,1.2192, SURF_ID='WALL'/Front Wall
&OBST XB=3.2512,4.8768,-0.0508,0.0000,0.9144,1.2192, SURF_ID='WALL'/Front Wall
&OBST XB=1.6256,3.2512,-0.0508,0.0000,0.9144,1.2192, SURF_ID='DOOR'/Front Wall
&VENT XB=1.6764,2.4384,0.0000,0.0000,1.2192,2.8956, SURF_ID='DOOR'/Front Wall
&VENT XB=2.4892,3.2004,0.0000,0.0000,1.2192,2.8956, SURF_ID='DOOR'/Front Wall
&VENT XB=0.0000,0.0000,5.4864,6.7056,0.0000,4.8768, SURF_ID='WINDOW'/Window
&OBST XB=-0.1016,0.0508,-0.1016,0.0000,0.0000,4.8768, SURF_ID='STUD'/Subfloor
&OBST XB=4.8260,4.9784,-0.1016,0.0000,0.0000,4.8768, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.0000,0.0508, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,0.8636,0.9144, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,0.0508,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=4.8260,4.8768,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=1.5748,1.6764,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=3.2004,3.3020,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=2.4384,2.4892,-0.1016,0.0000,0.0508,0.8636, SURF_ID='STUD'/Subfloor
&OBST XB=0.0000,4.8768,-0.1016,0.0000,3.9624,4.0132, SURF_ID='STUD'/Plenum
&OBST XB=0.0000,4.8768,-0.1016,0.0000,4.8768,4.9276, SURF_ID='STUD'/Plenum
&OBST XB=2.4384,2.4892,-0.1016,0.0000,3.9624,4.8768, SURF_ID='STUD'/Plenum
&OBST XB=0.0000,0.0508,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.0000,0.0508,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=0.6096,0.6604,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.2192,1.2700,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=1.8288,1.8796,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.4384,2.4892,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=2.9972,3.0480,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=3.6068,3.6576,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.2164,4.2672,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,0.0000,0.0508,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,0.6096,0.6604,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,1.2192,1.2700,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,1.8288,1.8796,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,2.4384,2.4892,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,3.0480,3.0988,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,3.6576,3.7084,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,4.2164,4.2672,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,4.8260,4.8768,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,5.4356,5.4864,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,6.0452,6.0960,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,6.6548,6.7056,0.0000,0.8636, SURF_ID='POLE'/Poles
&OBST XB=4.8260,4.8768,7.2644,7.3152,0.0000,0.8636, SURF_ID='POLE'/Poles

&OBST XB=0.0000,4.8768,0.0000,7.3152,0.8636,0.9144, SURF_ID='FLOOR'/Floor
&HOLE XB=0.0000,0.6096,1.9812,7.3152,0.8611,0.9169/Floor
&HOLE XB=4.2672,4.8768,1.9812,7.3152,0.8611,0.9169/Floor
&OBST XB=0.0000,4.8768,0.0000,0.0508,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,0.6096,0.6604,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,1.2192,1.2700,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,1.8288,1.8796,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,2.4384,2.4892,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,3.0480,3.0988,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,3.6576,3.7084,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,4.2164,4.2672,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,4.8260,4.8768,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,5.4356,5.4864,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,6.0452,6.0960,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,6.6548,6.7056,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,4.8768,7.2644,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,0.0508,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.6096,0.6604,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=1.2192,1.2700,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=1.8288,1.8796,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=2.4384,2.4892,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=2.9972,3.0480,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=3.6068,3.6576,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=4.2164,4.2672,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=4.8260,4.8768,0.0000,7.3152,0.8128,0.8636, SURF_ID='POLE'/Floor
&OBST XB=0.0000,0.6096,7.1603,7.1628,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,7.0079,7.0104,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.8555,6.8580,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.7031,6.7056,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.5507,6.5532,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.3983,6.4008,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.2459,6.2484,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,6.0935,6.0960,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.9411,5.9436,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.7887,5.7912,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.6363,5.6388,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.4839,5.4864,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.3315,5.3340,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.1791,5.1816,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,5.0267,5.0292,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.8743,4.8768,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.7219,4.7244,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.5695,4.5720,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.4171,4.4196,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.2647,4.2672,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,4.1123,4.1148,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.9599,3.9624,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.8075,3.8100,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.6551,3.6576,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.5027,3.5052,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.3503,3.3528,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.1979,3.2004,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,3.0455,3.0480,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.8931,2.8956,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.7407,2.7432,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.5883,2.5908,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.4359,2.4384,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.2835,2.2860,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.0000,0.6096,2.1311,2.1336,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,7.1603,7.1628,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,7.0079,7.0104,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.8555,6.8580,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.7031,6.7056,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.5507,6.5532,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.3983,6.4008,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.2459,6.2484,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,6.0935,6.0960,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.9411,5.9436,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.7887,5.7912,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.6363,5.6388,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.4839,5.4864,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.3315,5.3340,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.1791,5.1816,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,5.0267,5.0292,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.8743,4.8768,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.7219,4.7244,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.5695,4.5720,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.4171,4.4196,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.2647,4.2672,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,4.1123,4.1148,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.9599,3.9624,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.8075,3.8100,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.6551,3.6576,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.5027,3.5052,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.3503,3.3528,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.1979,3.2004,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,3.0455,3.0480,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.8931,2.8956,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.7407,2.7432,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.5883,2.5908,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.4359,2.4384,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.2835,2.2860,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.2672,4.8768,2.1311,2.1336,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.1524,0.1549,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.3048,0.3073,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=0.4572,0.4597,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.7219,4.7244,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.5695,4.5720,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor
&OBST XB=4.4171,4.4196,1.9812,7.3152,0.8636,0.9144, SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Floor

&OBST XB=0.0000,4.8768,0.0000,7.3152,3.9624,4.0132, SURF_ID='CEILING'/Drop Ceiling
&HOLE XB=1.2700,1.7780,6.7564,7.2644,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,6.7564,7.2644,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,6.1468,6.6548,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,4.9276,5.4356,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,4.9276,5.4356,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,4.3180,4.8260,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,3.0988,3.6068,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,3.0988,3.6068,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,2.4892,2.9972,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,1.2700,1.7780,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,1.2700,1.7780,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.8796,2.9972,0.6604,1.1684,3.9599,4.0157/Drop Ceiling
&HOLE XB=1.2700,1.7780,0.0508,0.5588,3.9599,4.0157/Drop Ceiling
&HOLE XB=3.0988,3.6068,0.0508,0.5588,3.9599,4.0157/Drop Ceiling
&OBST XB=1.3716,1.3726,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,6.8580,6.8590,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,6.9596,6.9606,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,7.0612,7.0622,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,7.1628,7.1638,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,6.7564,7.2644,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,6.8580,6.8590,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,6.9596,6.9606,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,7.0612,7.0622,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,7.1628,7.1638,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,6.1468,6.6548,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.2484,6.2494,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.3500,6.3510,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.4516,6.4526,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,6.5532,6.5542,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.0292,5.0302,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.1308,5.1318,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.2324,5.2334,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,5.3340,5.3350,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,4.9276,5.4356,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.0292,5.0302,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.1308,5.1318,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.2324,5.2334,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,5.3340,5.3350,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,4.3180,4.8260,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.4196,4.4206,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.5212,4.5222,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.6228,4.6238,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,4.7244,4.7254,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.2004,3.2014,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.3020,3.3030,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.4036,3.4046,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,3.5052,3.5062,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,3.0988,3.6068,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.2004,3.2014,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.3020,3.3030,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.4036,3.4046,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,3.5052,3.5062,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,2.4892,2.9972,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.5908,2.5918,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.6924,2.6934,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.7940,2.7950,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,2.8956,2.8966,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.3716,1.3726,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.4732,1.4742,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.5748,1.5758,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,1.6764,1.6774,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,1.2700,1.7780,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.3716,1.3726,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.4732,1.4742,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.5748,1.5758,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,1.6764,1.6774,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.9812,1.9822,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.0828,2.0838,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.1844,2.1854,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.2860,2.2870,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.3876,2.3886,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.4892,2.4902,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.5908,2.5918,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.6924,2.6934,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.7940,2.7950,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=2.8956,2.8966,0.6604,1.1684,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.7620,0.7630,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.8636,0.8646,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,0.9652,0.9662,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.8796,2.9972,1.0668,1.0678,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.3716,1.3726,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.4732,1.4742,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.5748,1.5758,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.6764,1.6774,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.1524,0.1534,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.2540,0.2550,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.3556,0.3566,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=1.2700,1.7780,0.4572,0.4582,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.2004,3.2014,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.3020,3.3030,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.4036,3.4046,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.5052,3.5062,0.0508,0.5588,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.1524,0.1534,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.2540,0.2550,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.3556,0.3566,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling
&OBST XB=3.0988,3.6068,0.4572,0.4582,3.9624,4.0132,SURF_ID='FLOOR GRATE', PERMIT_HOLE=F/Drop Ceiling

&OBST XB=0.0000,1.3716,6.5532,7.3152,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.5052,4.8768,6.5532,7.3152,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=0.0000,1.2192,1.9812,6.5532,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.6576,4.8768,1.9812,6.5532,2.7432,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=0.0000,1.2192,1.9304,1.9812,0.9144,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=3.6576,4.8768,1.9304,1.9812,0.9144,2.7940, SURF_ID='WALL'/Cabinets
&OBST XB=1.3208,1.3716,6.5532,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.5052,3.5560,6.5532,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=1.1684,1.2192,1.9812,6.5532,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,3.7084,1.9812,6.5532,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,0.6604,1.9812,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=4.2164,4.2672,1.9812,7.3152,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.3716,6.5532,6.6040,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.5052,4.2672,6.5532,6.6040,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,5.7912,5.8420,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,5.7912,5.8420,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,5.0292,5.0800,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,5.0292,5.0800,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,4.2672,4.3180,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,4.2672,4.3180,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,3.5052,3.5560,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,3.5052,3.5560,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,2.7432,2.7940,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,2.7432,2.7940,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=0.6096,1.2192,1.9812,2.0320,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&OBST XB=3.6576,4.2672,1.9812,2.0320,0.9144,2.7432, SURF_ID='CABINET'/Cabinets
&HOLE XB=0.6071,0.6629,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=0.6071,0.6629,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=4.2139,4.2697,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=1.3183,1.3741,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=1.3183,1.3741,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=1.1659,1.2217,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=3.5027,3.5560,7.0104,7.2644,1.1176,2.6924/Cabinets
&HOLE XB=3.5027,3.5560,6.6548,6.9088,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,6.2484,6.5024,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.8928,6.1468,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.4864,5.7404,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,5.1308,5.3848,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,4.7244,4.9784,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,4.3688,4.6228,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.9624,4.2164,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.6068,3.8608,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,3.2004,3.4544,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.8448,3.0988,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.4384,2.6924,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924/Cabinets
&HOLE XB=3.6551,3.7109,2.0828,2.3368,1.1176,2.6924/Cabinets

&HOLE XB=0.6071,0.6629,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=0.6071,0.6629,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=4.2139,4.2697,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=1.3183,1.3741,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=1.3183,1.3741,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=1.1659,1.2217,2.1336,2.3368,0.9652,1.0668/Cabinets
&HOLE XB=3.5027,3.5560,7.0104,7.2136,0.9652,1.0668/Cabinets
&HOLE XB=3.5027,3.5560,6.7056,6.9088,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,6.2484,6.4516,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.9436,6.1468,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.4864,5.6896,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,5.1816,5.3848,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,4.7244,4.9276,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,4.4196,4.6228,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.9624,4.1656,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.6576,3.8608,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,3.2004,3.4036,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.8956,3.0988,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.4384,2.6416,0.9652,1.0668/Cabinets
&HOLE XB=3.6551,3.7109,2.1336,2.3368,0.9652,1.0668/Cabinets

&OBST XB=0.6096,0.6604,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,7.1120,7.1130,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.7564,6.7574,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,6.3500,6.3510,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.9944,5.9954,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.5880,5.5890,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,5.2324,5.2334,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.8260,4.8270,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.4704,4.4714,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,4.0640,4.0650,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,3.7084,3.7094,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,3.3020,3.3030,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.9464,2.9474,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.5400,2.5410,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.1844,2.1854,0.9652,2.6924,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=0.6096,0.6604,2.0828,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=0.6096,0.6604,2.0828,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=4.2164,4.2672,2.0828,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.1684,1.2192,2.0828,6.5024,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.6576,3.7084,2.0828,6.5024,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=1.3208,1.3716,6.6548,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=1.3208,1.3716,6.6548,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.2192,1.2202,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.3716,1.3726,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.5240,1.5250,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.6764,1.6774,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.8288,1.8298,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,1.9812,1.9822,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.1336,2.1346,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.2860,2.2870,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.4384,2.4394,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/
&OBST XB=3.5052,3.5560,6.6548,7.2644,2.5908,2.5918,SURF_ID='FLOOR GRATE',PERMIT_HOLE=F/

&OBST XB=0.7112,1.1684,1.9812,7.3152,3.0480,3.0988, SURF_ID='TRAY'/Cable Tray
&OBST XB=0.7112,0.7620,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=1.1176,1.1684,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=3.7084,4.1656,1.9812,7.3152,3.0480,3.0988, SURF_ID='TRAY'/Cable Tray
&OBST XB=4.1148,4.1656,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray
&OBST XB=3.7084,3.7592,1.9812,7.3152,3.0480,3.1496, SURF_ID='TRAY'/Cable Tray

&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet
&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet
&INIT XB=0.0508,4.8260,-0.0483,-0.0025,0.0508,0.8636, PART_ID='IZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Inlet

&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=0.0000,0.6096,1.9812,7.3152,0.8661,0.9119, PART_ID='FZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor
&INIT XB=4.2672,4.8768,1.9812,7.3152,0.8661,0.9119, PART_ID='FZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Floor

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CX-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CY-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=1.2700,1.7780,6.7564,7.2644,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,6.7564,7.2644,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,6.1468,6.6548,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,4.9276,5.4356,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,4.9276,5.4356,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,4.3180,4.8260,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,3.0988,3.6068,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,3.0988,3.6068,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,2.4892,2.9972,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,1.2700,1.7780,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,1.2700,1.7780,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.8796,2.9972,0.6604,1.1684,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=1.2700,1.7780,0.0508,0.5588,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling
&INIT XB=3.0988,3.6068,0.0508,0.5588,3.9649,4.0107, PART_ID='CZ-SCREEN',CELL_CENTERED=.TRUE., N_PARTICLES_PER_CELL=1/Ceiling

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2644,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.6548,6.9088,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.5024,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.8928,6.1468,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.7404,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1308,5.3848,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9784,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.3688,4.6228,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.2164,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6068,3.8608,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4544,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8448,3.0988,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6924,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.0828,2.3368,1.1176,2.6924, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RX-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RY-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=0.6121,0.6579,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=0.6121,0.6579,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=4.2189,4.2647,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.3233,1.3691,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.1709,1.2167,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,7.0104,7.2136,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.5077,3.5509,6.7056,6.9088,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,6.2484,6.4516,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.9436,6.1468,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.4864,5.6896,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,5.1816,5.3848,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.7244,4.9276,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,4.4196,4.6228,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.9624,4.1656,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.6576,3.8608,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,3.2004,3.4036,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.8956,3.0988,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.4384,2.6416,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7059,2.1336,2.3368,0.9652,1.0668, PART_ID='RZ-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&INIT XB=1.1735,1.2167,6.5532,7.3152,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=1.0211,1.0643,1.9812,6.5532,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.6601,3.7033,6.5532,7.3152,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet
&INIT XB=3.8125,3.8557,1.9812,6.5532,0.9144,2.7432, PART_ID='M-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Cabinet

&OBST XB=0.0000,4.8768,-0.0508,-0.2540,3.3528,3.9624,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.2540,-0.4572,3.3528,3.9116,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.4572,-0.6096,3.3528,3.8608,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.6096,-0.8128,3.3528,3.8100,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-0.8128,-1.0160,3.3528,3.7592,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.0160,-1.1684,3.3528,3.7084,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.1684,-1.3716,3.3528,3.6576,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.3716,-1.5748,3.3528,3.6068,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.5748,-1.7272,3.3528,3.5560,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.7272,-1.9304,3.3528,3.5052,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-1.9304,-2.1336,3.3528,3.4544,SURF_ID='DUCT'/
&OBST XB=0.0000,4.8768,-2.1336,-2.2860,3.3528,3.4036,SURF_ID='DUCT'/

&OBST XB=0.0000,0.0508,-0.1016,-0.1524,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.1016,-0.1524,-0.2032,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.1524,-0.2032,-0.3048,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.2032,-0.3048,-0.3556,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.2540,-0.3556,-0.4064,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.3048,-0.4064,-0.5080,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.3556,-0.5080,-0.5588,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.4064,-0.5588,-0.6096,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.4572,-0.6096,-0.6604,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.5080,-0.6604,-0.7620,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.5588,-0.7620,-0.8128,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.6096,-0.8128,-0.8636,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.6604,-0.8636,-0.9652,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.7112,-0.9652,-1.0160,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.7620,-1.0160,-1.0668,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.8128,-1.0668,-1.1684,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.8636,-1.1684,-1.2192,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.9144,-1.2192,-1.2700,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,0.9652,-1.2700,-1.3208,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.0160,-1.3208,-1.4224,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.0668,-1.4224,-1.4732,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.1176,-1.4732,-1.5240,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.1684,-1.5240,-1.6256,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.2192,-1.6256,-1.6764,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.2700,-1.6764,-1.7272,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.3208,-1.7272,-1.8288,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.3716,-1.8288,-1.8796,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.4224,-1.8796,-1.9304,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.4732,-1.9304,-1.9812,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.5240,-1.9812,-2.0828,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.5748,-2.0828,-2.1336,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.6256,-2.1336,-2.1844,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=0.0000,1.6764,-2.1844,-2.2860,3.3528,4.8768,SURF_ID='DUCT'/

&OBST XB=4.8260,4.8768,-0.1016,-0.1524,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.7752,4.8768,-0.1524,-0.2032,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.7244,4.8768,-0.2032,-0.3048,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.6736,4.8768,-0.3048,-0.3556,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.6228,4.8768,-0.3556,-0.4064,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.5720,4.8768,-0.4064,-0.5080,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.5212,4.8768,-0.5080,-0.5588,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.4704,4.8768,-0.5588,-0.6096,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.4196,4.8768,-0.6096,-0.6604,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.3688,4.8768,-0.6604,-0.7620,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.3180,4.8768,-0.7620,-0.8128,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.2672,4.8768,-0.8128,-0.8636,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.2164,4.8768,-0.8636,-0.9652,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.1656,4.8768,-0.9652,-1.0160,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.1148,4.8768,-1.0160,-1.0668,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0640,4.8768,-1.0668,-1.1684,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0132,4.8768,-1.1684,-1.2192,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=4.0640,4.8768,-1.2192,-1.2700,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.9116,4.8768,-1.2700,-1.3208,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.8608,4.8768,-1.3208,-1.4224,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.8100,4.8768,-1.4224,-1.4732,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.7592,4.8768,-1.4732,-1.5240,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.7084,4.8768,-1.5240,-1.6256,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.6576,4.8768,-1.6256,-1.6764,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.6068,4.8768,-1.6764,-1.7272,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.5560,4.8768,-1.7272,-1.8288,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.5052,4.8768,-1.8288,-1.8796,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.4544,4.8768,-1.8796,-1.9304,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.4036,4.8768,-1.9304,-1.9812,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.3528,4.8768,-1.9812,-2.0828,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.3528,4.8768,-2.0828,-2.1336,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.2512,4.8768,-2.1336,-2.1844,3.3528,4.8768,SURF_ID='DUCT'/
&OBST XB=3.2004,4.8768,-2.1844,-2.2860,3.3528,4.8768,SURF_ID='DUCT'/

&OBST XB=1.7272,1.7297,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.7780,1.7805,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.8288,1.8313,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.8796,1.8821,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.9304,1.9329,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.9812,1.9837,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.0320,2.0345,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.0828,2.0853,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.1336,2.1361,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.1844,2.1869,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.2352,2.2377,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.2860,2.2885,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.3368,2.3393,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.3876,2.3901,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.4384,2.4409,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.4892,2.4917,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.5400,2.5425,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.5908,2.5933,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6416,2.6441,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.7432,2.7457,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.7940,2.7965,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.8448,2.8473,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.8956,2.8981,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.9464,2.9489,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.9972,2.9997,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.0480,3.0505,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.0988,3.1013,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=3.1496,3.1521,-2.5400,-2.2860,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-2.5400,-2.2860,3.4036,3.4061, SURF_ID='DUCT'/Duct
&OBST XB=1.7272,1.7297,-2.5400,-2.2860,3.4544,3.4569, SURF_ID='DUCT'/Duct
&OBST XB=1.7780,1.7805,-2.5400,-2.2860,3.5052,3.5077, SURF_ID='DUCT'/Duct
&OBST XB=1.8288,1.8313,-2.5400,-2.2860,3.5560,3.5585, SURF_ID='DUCT'/Duct
&OBST XB=1.8796,1.8821,-2.5400,-2.2860,3.6068,3.6093, SURF_ID='DUCT'/Duct
&OBST XB=1.9304,1.9329,-2.5400,-2.2860,3.6576,3.6601, SURF_ID='DUCT'/Duct
&OBST XB=1.9812,1.9837,-2.5400,-2.2860,3.7084,3.7109, SURF_ID='DUCT'/Duct
&OBST XB=2.0320,2.0345,-2.5400,-2.2860,3.7592,3.7617, SURF_ID='DUCT'/Duct
&OBST XB=2.0828,2.0853,-2.5400,-2.2860,3.8100,3.8125, SURF_ID='DUCT'/Duct
&OBST XB=2.1336,2.1361,-2.5400,-2.2860,3.8608,3.8633, SURF_ID='DUCT'/Duct
&OBST XB=2.1844,2.1869,-2.5400,-2.2860,3.9116,3.9141, SURF_ID='DUCT'/Duct
&OBST XB=2.2352,2.2377,-2.5400,-2.2860,3.9624,3.9649, SURF_ID='DUCT'/Duct
&OBST XB=2.2860,2.2885,-2.5400,-2.2860,4.0132,4.0157, SURF_ID='DUCT'/Duct
&OBST XB=2.3368,2.3393,-2.5400,-2.2860,4.0640,4.0665, SURF_ID='DUCT'/Duct
&OBST XB=2.3876,2.3901,-2.5400,-2.2860,4.1148,4.1173, SURF_ID='DUCT'/Duct
&OBST XB=2.4384,2.4409,-2.5400,-2.2860,4.1656,4.1681, SURF_ID='DUCT'/Duct
&OBST XB=2.4892,2.4917,-2.5400,-2.2860,4.2164,4.2189, SURF_ID='DUCT'/Duct
&OBST XB=2.5400,2.5425,-2.5400,-2.2860,4.2672,4.2697, SURF_ID='DUCT'/Duct
&OBST XB=2.5908,2.5933,-2.5400,-2.2860,4.3180,4.3205, SURF_ID='DUCT'/Duct
&OBST XB=2.6416,2.6441,-2.5400,-2.2860,4.3688,4.3713, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-2.5400,-2.2860,4.4196,4.4221, SURF_ID='DUCT'/Duct
&OBST XB=2.7432,2.7457,-2.5400,-2.2860,4.4704,4.4729, SURF_ID='DUCT'/Duct
&OBST XB=2.7940,2.7965,-2.5400,-2.2860,4.5212,4.5237, SURF_ID='DUCT'/Duct
&OBST XB=2.8448,2.8473,-2.5400,-2.2860,4.5720,4.5745, SURF_ID='DUCT'/Duct
&OBST XB=2.8956,2.8981,-2.5400,-2.2860,4.6228,4.6253, SURF_ID='DUCT'/Duct
&OBST XB=2.9464,2.9489,-2.5400,-2.2860,4.6736,4.6761, SURF_ID='DUCT'/Duct
&OBST XB=2.9972,2.9997,-2.5400,-2.2860,4.7244,4.7269, SURF_ID='DUCT'/Duct
&OBST XB=3.0480,3.0505,-2.5400,-2.2860,4.7752,4.7777, SURF_ID='DUCT'/Duct
&OBST XB=3.0988,3.1013,-2.5400,-2.2860,4.8260,4.8285, SURF_ID='DUCT'/Duct

&OBST XB=0.0000,7.1120,-6.0960,-0.11016,0.0000,1.2192, SURF_ID='DUCT'/Inlet

&HOLE XB=0.0000,4.8768,-0.1524,-0.1014,-0.0030,0.9144/Inlet
&HOLE XB=0.0608,4.8768,-0.2032,-0.1524,-0.0030,0.9170/Inlet
&HOLE XB=0.1216,4.9445,-0.2540,-0.2032,-0.0030,0.9196/Inlet
&HOLE XB=0.1824,5.0123,-0.3048,-0.2540,-0.0030,0.9222/Inlet
&HOLE XB=0.2431,5.0800,-0.3556,-0.3048,-0.0030,0.9248/Inlet
&HOLE XB=0.3039,5.1477,-0.4064,-0.3556,-0.0030,0.9274/Inlet
&HOLE XB=0.3647,5.2155,-0.4572,-0.4064,-0.0030,0.9300/Inlet
&HOLE XB=0.4255,5.2832,-0.5080,-0.4572,-0.0030,0.9326/Inlet
&HOLE XB=0.4863,5.3509,-0.5588,-0.5080,-0.0030,0.9352/Inlet
&HOLE XB=0.5471,5.4187,-0.6096,-0.5588,-0.0030,0.9378/Inlet
&HOLE XB=0.6079,5.4864,-0.6604,-0.6096,-0.0030,0.9405/Inlet
&HOLE XB=0.6686,5.5541,-0.7112,-0.6604,-0.0030,0.9431/Inlet
&HOLE XB=0.7294,5.6219,-0.7620,-0.7112,-0.0030,0.9457/Inlet
&HOLE XB=0.7902,5.6896,-0.8128,-0.7620,-0.0030,0.9483/Inlet
&HOLE XB=0.8510,5.7573,-0.8636,-0.8128,-0.0030,0.9509/Inlet
&HOLE XB=0.9118,5.8251,-0.9144,-0.8636,-0.0030,0.9535/Inlet
&HOLE XB=0.9726,5.8928,-0.9652,-0.9144,-0.0030,0.9561/Inlet
&HOLE XB=1.0334,5.9605,-1.0160,-0.9652,-0.0030,0.9587/Inlet
&HOLE XB=1.0942,6.0283,-1.0668,-1.0160,-0.0030,0.9613/Inlet
&HOLE XB=1.1549,6.0960,-1.1176,-1.0668,-0.0030,0.9639/Inlet
&HOLE XB=1.2157,6.1637,-1.1684,-1.1176,-0.0030,0.9665/Inlet
&HOLE XB=1.2765,6.2315,-1.2192,-1.1684,-0.0030,0.9691/Inlet
&HOLE XB=1.3373,6.2992,-1.2700,-1.2192,-0.0030,0.9717/Inlet
&HOLE XB=1.3981,6.3669,-1.3208,-1.2700,-0.0030,0.9743/Inlet
&HOLE XB=1.4589,6.4347,-1.3716,-1.3208,-0.0030,0.9769/Inlet
&HOLE XB=1.5197,6.5024,-1.4224,-1.3716,-0.0030,0.9795/Inlet
&HOLE XB=1.5804,6.5701,-1.4732,-1.4224,-0.0030,0.9821/Inlet
&HOLE XB=1.6412,6.6379,-1.5241,-1.4732,-0.0030,0.9847/Inlet
&HOLE XB=1.7020,6.7056,-1.5748,-1.5239,-0.0030,0.9873/Inlet
&HOLE XB=1.7628,6.7733,-1.6256,-1.5748,-0.0030,0.9899/Inlet
&HOLE XB=1.8236,6.8411,-1.6764,-1.6256,-0.0030,0.9926/Inlet
&HOLE XB=1.8844,6.9088,-1.7272,-1.6764,-0.0030,0.9952/Inlet
&HOLE XB=1.9452,6.9765,-1.7780,-1.7272,-0.0030,0.9978/Inlet
&HOLE XB=2.0059,7.0443,-1.8288,-1.7780,-0.0030,1.0004/Inlet
&HOLE XB=2.0667,7.1145,-1.8796,-1.8288,-0.0030,1.0030/Inlet
&HOLE XB=2.1275,7.1145,-1.9304,-1.8796,-0.0030,1.0056/Inlet
&HOLE XB=2.1883,7.1145,-1.9812,-1.9304,-0.0030,1.0082/Inlet
&HOLE XB=2.2491,7.1145,-2.0320,-1.9812,-0.0030,1.0108/Inlet
&HOLE XB=2.3099,7.1145,-2.0828,-2.0320,-0.0030,1.0134/Inlet
&HOLE XB=2.3707,7.1145,-2.1336,-2.0828,-0.0030,1.0160/Inlet
&HOLE XB=2.4315,7.1145,-2.1844,-2.1336,-0.0030,1.0186/Inlet
&HOLE XB=2.4922,7.1145,-2.2352,-2.1844,-0.0030,1.0212/Inlet
&HOLE XB=2.5530,7.1145,-2.2860,-2.2352,-0.0030,1.0238/Inlet
&HOLE XB=2.6138,7.1145,-2.3368,-2.2860,-0.0030,1.0264/Inlet
&HOLE XB=2.6746,7.1145,-2.3876,-2.3368,-0.0030,1.0290/Inlet
&HOLE XB=2.7354,7.1145,-2.4384,-2.3876,-0.0030,1.0316/Inlet
&HOLE XB=2.7962,7.1145,-2.4892,-2.4384,-0.0030,1.0342/Inlet
&HOLE XB=2.8570,7.1145,-2.5400,-2.4892,-0.0030,1.0368/Inlet
&HOLE XB=2.9177,7.1145,-2.5908,-2.5400,-0.0030,1.0394/Inlet
&HOLE XB=2.9785,7.1145,-2.6416,-2.5908,-0.0030,1.0421/Inlet
&HOLE XB=3.0393,7.1145,-2.6924,-2.6416,-0.0030,1.0447/Inlet
&HOLE XB=3.1001,7.1145,-2.7432,-2.6924,-0.0030,1.0473/Inlet
&HOLE XB=3.1609,7.1145,-2.7940,-2.7432,-0.0030,1.0499/Inlet
&HOLE XB=3.2217,7.1145,-2.8448,-2.7940,-0.0030,1.0525/Inlet
&HOLE XB=3.2825,7.1145,-2.8956,-2.8448,-0.0030,1.0551/Inlet
&HOLE XB=3.3432,7.1145,-2.9464,-2.8956,-0.0030,1.0577/Inlet
&HOLE XB=3.4040,7.1145,-2.9972,-2.9464,-0.0030,1.0603/Inlet
&HOLE XB=3.4648,7.1145,-3.0482,-2.9972,-0.0030,1.0629/Inlet
&HOLE XB=3.5256,7.1145,-3.0988,-3.0478,-0.0030,1.0655/Inlet
&HOLE XB=3.5864,7.1145,-3.1496,-3.0988,-0.0030,1.0681/Inlet
&HOLE XB=3.6472,7.1145,-3.2004,-3.1496,-0.0030,1.0707/Inlet
&HOLE XB=3.7080,7.1145,-3.2512,-3.2004,-0.0030,1.0733/Inlet
&HOLE XB=3.7688,7.1145,-3.3020,-3.2512,-0.0030,1.0759/Inlet
&HOLE XB=3.8295,7.1145,-3.3528,-3.3020,-0.0030,1.0785/Inlet
&HOLE XB=3.8903,7.1145,-3.4036,-3.3528,-0.0030,1.0811/Inlet
&HOLE XB=3.9511,7.1145,-3.4544,-3.4036,-0.0030,1.0837/Inlet
&HOLE XB=4.0119,7.1145,-3.5052,-3.4544,-0.0030,1.0863/Inlet
&HOLE XB=4.0727,7.1145,-3.5560,-3.5052,-0.0030,1.0889/Inlet
&HOLE XB=4.1335,7.1145,-3.6068,-3.5560,-0.0030,1.0915/Inlet
&HOLE XB=4.1943,7.1145,-3.6576,-3.6068,-0.0030,1.0942/Inlet
&HOLE XB=4.2550,7.1145,-3.7084,-3.6576,-0.0030,1.0968/Inlet
&HOLE XB=4.3158,7.1145,-3.7592,-3.7084,-0.0030,1.0994/Inlet
&HOLE XB=4.3766,7.1145,-3.8100,-3.7592,-0.0030,1.1020/Inlet
&HOLE XB=4.4374,7.1145,-3.8608,-3.8100,-0.0030,1.1046/Inlet
&HOLE XB=4.4982,7.1145,-3.9116,-3.8608,-0.0030,1.1072/Inlet
&HOLE XB=4.5590,7.1145,-3.9624,-3.9116,-0.0030,1.1098/Inlet
&HOLE XB=4.6198,7.1145,-4.0132,-3.9624,-0.0030,1.1124/Inlet
&HOLE XB=4.6805,7.1145,-4.0640,-4.0132,-0.0030,1.1150/Inlet
&HOLE XB=4.7413,7.1145,-4.1148,-4.0640,-0.0030,1.1176/Inlet
&HOLE XB=4.8021,7.1145,-4.1656,-4.1148,-0.0030,1.1202/Inlet
&HOLE XB=4.8629,7.1145,-4.2164,-4.1656,-0.0030,1.1228/Inlet
&HOLE XB=4.9237,7.1145,-4.2672,-4.2164,-0.0030,1.1254/Inlet
&HOLE XB=4.9845,7.1145,-4.3180,-4.2672,-0.0030,1.1280/Inlet
&HOLE XB=5.0453,7.1145,-4.3688,-4.3180,-0.0030,1.1306/Inlet
&HOLE XB=5.1061,7.1145,-4.4196,-4.3688,-0.0030,1.1332/Inlet
&HOLE XB=5.1668,7.1145,-4.4704,-4.4196,-0.0030,1.1358/Inlet
&HOLE XB=5.2276,7.1145,-4.5212,-4.4704,-0.0030,1.1384/Inlet
&HOLE XB=5.2884,7.1145,-4.5721,-4.5212,-0.0030,1.1410/Inlet
&HOLE XB=5.3492,7.1145,-4.6228,-4.5719,-0.0030,1.1437/Inlet
&HOLE XB=5.4100,7.1145,-4.6736,-4.6228,-0.0030,1.1463/Inlet
&HOLE XB=5.4708,7.1145,-4.7244,-4.6736,-0.0030,1.1489/Inlet
&HOLE XB=5.5316,7.1145,-4.7752,-4.7244,-0.0030,1.1515/Inlet
&HOLE XB=5.5923,7.1145,-4.8260,-4.7752,-0.0030,1.1541/Inlet
&HOLE XB=5.6531,7.1145,-4.8768,-4.8260,-0.0030,1.1567/Inlet
&HOLE XB=5.7139,7.1145,-4.9276,-4.8768,-0.0030,1.1593/Inlet
&HOLE XB=5.7747,7.1145,-4.9784,-4.9276,-0.0030,1.1619/Inlet
&HOLE XB=5.8355,7.1145,-5.0292,-4.9784,-0.0030,1.1645/Inlet
&HOLE XB=5.8963,7.1145,-5.0800,-5.0292,-0.0030,1.1671/Inlet
&HOLE XB=5.9571,7.1145,-5.1308,-5.0800,-0.0030,1.1697/Inlet
&HOLE XB=6.0178,7.1145,-5.1816,-5.1308,-0.0030,1.1723/Inlet
&HOLE XB=6.0786,7.1145,-5.2324,-5.1816,-0.0030,1.1749/Inlet
&HOLE XB=6.1394,7.1145,-5.2832,-5.2324,-0.0030,1.1775/Inlet
&HOLE XB=6.2002,7.1145,-5.3340,-5.2832,-0.0030,1.1801/Inlet
&HOLE XB=6.2610,7.1145,-5.3848,-5.3340,-0.0030,1.1827/Inlet
&HOLE XB=6.3218,7.1145,-5.4356,-5.3848,-0.0030,1.1853/Inlet
&HOLE XB=6.3826,7.1145,-5.4864,-5.4356,-0.0030,1.1879/Inlet
&HOLE XB=6.4434,7.1145,-5.5372,-5.4864,-0.0030,1.1905/Inlet
&HOLE XB=6.5041,7.1145,-5.5880,-5.5372,-0.0030,1.1931/Inlet
&HOLE XB=6.5649,7.1145,-5.6388,-5.5880,-0.0030,1.1958/Inlet
&HOLE XB=6.6257,7.1145,-5.6896,-5.6388,-0.0030,1.1984/Inlet
&HOLE XB=6.6865,7.1145,-5.7404,-5.6896,-0.0030,1.2010/Inlet
&HOLE XB=6.7473,7.1145,-5.7912,-5.7404,-0.0030,1.2036/Inlet
&HOLE XB=6.8081,7.1145,-5.8420,-5.7912,-0.0030,1.2062/Inlet
&HOLE XB=6.8689,7.1145,-5.8928,-5.8420,-0.0030,1.2088/Inlet
&HOLE XB=6.9296,7.1145,-5.9436,-5.8928,-0.0030,1.2114/Inlet
&HOLE XB=6.9904,7.1145,-5.9944,-5.9436,-0.0030,1.2140/Inlet
&HOLE XB=7.0512,7.1145,-6.0452,-5.9944,-0.0030,1.2166/Inlet
&HOLE XB=7.1120,7.1145,-6.0960,-6.0452,-0.0030,1.2192/Inlet

&INIT XB=1.6764,3.2004,-3.2487,-3.2055,3.3528,4.8768, PART_ID='MD-SCREEN',CELL_CENTERED=T, N_PARTICLES_PER_CELL=1/Duct

&OBST XB=2.1844,2.1869,-7.1628,-6.8580,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=2.6924,2.6949,-7.1628,-6.8580,3.3528,4.8768, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-7.1628,-6.8580,3.8608,3.8633, SURF_ID='DUCT'/Duct
&OBST XB=1.6764,3.2004,-7.1628,-6.8580,4.3688,4.3713, SURF_ID='DUCT'/Duct

!X-Slices
&SLCF PBX=0.3048,QUANTITY='PRESSURE'/
&SLCF PBX=2.4384,QUANTITY='PRESSURE'/

&SLCF PBX=0.3048,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBX=2.4384,QUANTITY='VELOCITY',VECTOR=T/

&SLCF PBX=0.3048,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBX=2.4384,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

!Y-Slices
&SLCF PBY=3.6576,QUANTITY='PRESSURE'/
&SLCF PBY=3.6576,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBY=3.6576,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

!Z-Slices
&SLCF PBZ=0.4572,QUANTITY='PRESSURE'/
&SLCF PBZ=2.4384,QUANTITY='PRESSURE'/
&SLCF PBZ=4.4196,QUANTITY='PRESSURE'/

&SLCF PBZ=0.4572,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBZ=2.4384,QUANTITY='VELOCITY',VECTOR=T/
&SLCF PBZ=4.4196,QUANTITY='VELOCITY',VECTOR=T/

&SLCF PBZ=0.4572,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBZ=2.4384,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/
&SLCF PBZ=4.4196,QUANTITY='MASS FRACTION',SPEC_ID='SOOT'/

Pressure Probes
&DEVC XYZ=0.1524,2.5908,0.7620,QUANTITY='PRESSURE', ID='SFP'/
&DEVC XYZ=0.1524,2.5908,1.0668,QUANTITY='PRESSURE', ID='CAP'/
&DEVC XYZ=0.7620,2.5908,1.8288,QUANTITY='PRESSURE', ID='PRES'/
&DEVC XYZ=1.0668,2.5908,1.8288,QUANTITY='PRESSURE', ID='POSTS'/
&DEVC XYZ=0.1524,2.5908,3.8100,QUANTITY='PRESSURE', ID='HA'/
&DEVC XYZ=0.1524,2.5908,4.1148,QUANTITY='PRESSURE', ID='CP'/

&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF1V'/
&DEVC XYZ=0.9144, 0.6096, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF1S'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF1V'/
&DEVC XYZ=1.2192, 0.9144, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF1S'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF1V'/
&DEVC XYZ=0.9144, 1.2192, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF1S'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF1'/
&DEVC XYZ=0.9144, 0.9144, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF1'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF2V'/
&DEVC XYZ=0.9144, 3.3528, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF2S'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF2V'/
&DEVC XYZ=1.2192, 3.6576, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF2S'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF2V'/
&DEVC XYZ=0.9144, 3.9624, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF2S'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF2'/
&DEVC XYZ=0.9144, 3.6576, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF2'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='VELOCITY', ID ='VIEW SF3V'/
&DEVC XYZ=0.9144, 6.0960, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW SF3S'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='VELOCITY', ID ='FAST SF3V'/
&DEVC XYZ=1.2192, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST SF3S'/
&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM SF3S'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='VELOCITY', ID ='SIMPLEX SF3V'/
&DEVC XYZ=0.9144, 6.7056, 0.8001, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX SF3S'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='V-VELOCITY', ID ='BI FLOW SF3'/
&DEVC XYZ=0.9144, 6.4008, 0.8001, QUANTITY='THERMOCOUPLE', ID ='T SF3'/

&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C1V'/
&DEVC XYZ=3.9624, 0.6096, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C1S'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='VELOCITY', ID ='FAST C1V'/
&DEVC XYZ=4.2672, 0.9144, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C1S'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C1V'/
&DEVC XYZ=3.9624, 1.2192, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C1S'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.8100, 0.9144, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C1'/
&DEVC XYZ=3.9624, 0.9144, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C1'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C2V'/
&DEVC XYZ=2.4384, 3.3528, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C2S'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='VELOCITY', ID ='FAST C2V'/
&DEVC XYZ=2.7432, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C2S'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM C2S'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C2V'/
&DEVC XYZ=2.4384, 3.9624, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C2S'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.2860, 3.6576, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C2'/
&DEVC XYZ=2.4384, 3.6576, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C2'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='VELOCITY', ID ='VIEW C3V'/
&DEVC XYZ=0.9144, 6.0960, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW C3S'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='VELOCITY', ID ='FAST C3V'/
&DEVC XYZ=1.2192, 6.4008, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST C3S'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='VELOCITY', ID ='SIMPLEX C3V'/
&DEVC XYZ=0.9144, 6.7056, 3.9243, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX C3S'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='V-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.7620, 6.4008, 3.8481, QUANTITY='W-VELOCITY', ID ='BI FLOW C3'/
&DEVC XYZ=0.9144, 6.4008, 3.9243, QUANTITY='THERMOCOUPLE', ID ='T C3'/

&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P1V'/
&DEVC XYZ=3.9624, 0.6096, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P1S'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='VELOCITY', ID ='FAST P1V'/
&DEVC XYZ=4.2672, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P1S'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FM P1S'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P1V'/
&DEVC XYZ=3.9624, 1.2192, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P1S'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P1'/
&DEVC XYZ=3.9624, 0.9144, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P1'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P2V'/
&DEVC XYZ=2.4384, 3.3528, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P2S'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='VELOCITY', ID ='FAST P2V'/
&DEVC XYZ=2.7432, 3.6576, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P2S'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P2V'/
&DEVC XYZ=2.4384, 3.9624, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P2S'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P2'/
&DEVC XYZ=2.4384, 3.6576, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P2'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='VELOCITY', ID ='VIEW P3V'/
&DEVC XYZ=0.9144, 6.0960, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='VIEW P3S'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='VELOCITY', ID ='FAST P3V'/
&DEVC XYZ=1.2192, 6.4008, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='FAST P3S'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='VELOCITY', ID ='SIMPLEX P3V'/
&DEVC XYZ=0.9144, 6.7056, 4.8387, QUANTITY='DENSITY', SPEC_ID='SOOT', UNITS='mg/m3', CONVERSION_FACTOR=1.E6, ID ='SIMPLEX P3S'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='V-VELOCITY', ID ='BI FLOW P3'/
&DEVC XYZ=0.9144, 6.4008, 4.8387, QUANTITY='THERMOCOUPLE', ID ='T P3'/

&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM SF3S'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM C2S'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='EXTINCTION COEFFICIENT', ID='EC_FM P1S'/

&CTRL ID='cOBS FM SF3S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp SF3S',CONSTANT=100/
&CTRL ID='om exp SF3S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp SF3S',CONSTANT=1/
&CTRL ID='exp SF3S',FUNCTION_TYPE='EXP',INPUT_ID='neg SF3S'/
&CTRL ID='neg SF3S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM SF3S',CONSTANT=-1/

&CTRL ID='cOBS FM C2S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp C2S',CONSTANT=100/
&CTRL ID='om exp C2S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp C2S',CONSTANT=1/
&CTRL ID='exp C2S',FUNCTION_TYPE='EXP',INPUT_ID='neg C2S'/
&CTRL ID='neg C2S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM C2S',CONSTANT=-1/

&CTRL ID='cOBS FM P1S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','om exp P1S',CONSTANT=100/
&CTRL ID='om exp P1S',FUNCTION_TYPE='SUBTRACT',INPUT_ID='CONSTANT','exp P1S',CONSTANT=1/
&CTRL ID='exp P1S',FUNCTION_TYPE='EXP',INPUT_ID='neg P1S'/
&CTRL ID='neg P1S',FUNCTION_TYPE='MULTIPLY',INPUT_ID='CONSTANT','EC_FM P1S',CONSTANT=-1/

&DEVC XYZ=1.5240, 6.4008, 0.8001, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM SF3S', ID='OBS FM SF3S',UNITS='%/m'/
&DEVC XYZ=3.0480, 3.6576, 3.9243, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM C2S', ID='OBS FM C2S',UNITS='%/m'/
&DEVC XYZ=4.5720, 0.9144, 4.8387, QUANTITY='CONTROL VALUE',CTRL_ID='cOBS FM P1S', ID='OBS FM P1S',UNITS='%/m'/

&VENT XB=0.0508,0.6096,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-1B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-2B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-3B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-4B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-5B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-6B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-7B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,0.0000,0.0508,0.8128,0.8128,SURF_ID='POLE',ID='V-8B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-9B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-10B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-11B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-12B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-13B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-14B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-15B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,0.6096,0.6604,0.8128,0.8128,SURF_ID='POLE',ID='V-16B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-17B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-18B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-19B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-20B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-21B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-22B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-23B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,1.2192,1.2700,0.8128,0.8128,SURF_ID='POLE',ID='V-24B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.0508,0.6096,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-25B',COLOR='PURPLE'/Floor Leak
&VENT XB=0.6604,1.2192,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-26B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-27B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-28B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-29B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-30B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-31B',COLOR='PURPLE'/Floor Leak
&VENT XB=4.2672,4.8260,1.8288,1.8796,0.8128,0.8128,SURF_ID='POLE',ID='V-32B',COLOR='PURPLE'/Floor Leak

&VENT XB=0.6604,1.2192,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-34B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-35B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-36B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-37B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-38B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,2.4384,2.4892,0.8128,0.8128,SURF_ID='POLE',ID='V-39B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-42B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-43B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-44B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-45B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-46B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,3.0480,3.0988,0.8128,0.8128,SURF_ID='POLE',ID='V-47B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-50B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-51B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-52B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-53B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-54B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,3.6576,3.7084,0.8128,0.8128,SURF_ID='POLE',ID='V-55B',COLOR='PURPLE'/Floor Leak


&VENT XB=0.6604,1.2192,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-58B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.2700,1.8288,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-59B',COLOR='PURPLE'/Floor Leak
&VENT XB=1.8796,2.4384,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-60B',COLOR='PURPLE'/Floor Leak
&VENT XB=2.4892,2.9972,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-61B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.0480,3.6068,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-62B',COLOR='PURPLE'/Floor Leak
&VENT XB=3.6576,4.2164,4.2164,4.2672,0.8128,0.8128,SURF_ID='POLE',ID='V-63B',COLOR='PURPLE'/Floor Leak


