Generated by SmokeAgent writer; cell size 0.150 m; D* = 0.667 m
&HEAD CHID='llnl_03_enclosure', TITLE='Essai d''incendie en enceinte LLNL n° 03 (1986) - local ferme 6x4x4,5 m, bruleur 400 kW' /
&MESH IJK=40,27,30, XB=0,6,0,4,0,4.5 /
&TIME T_END=500 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=2000, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=7.5, F=0.0625 /
&RAMP ID='fire_ramp', T=15, F=0.25 /
&RAMP ID='fire_ramp', T=22.5, F=0.5625 /
&RAMP ID='fire_ramp', T=30, F=1 /
&RAMP ID='fire_ramp', T=500, F=1 /
&OBST ID='burner', XB=2.7,3.2,1.8,2.2,0.2,0.3, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='BURNER_BLOCK', XB=2.7,3.2,1.8,2.2,0,0.2, SURF_ID='INERT' /
&OBST ID='INLET_DUCT_HORIZ', XB=0.7,1,0,2,0.6,0.9, SURF_ID='INERT' /
&OBST ID='INLET_DUCT_DROP', XB=0.7,1,1.6,2,0.3,0.6, SURF_ID='INERT' /
&VENT ID='INLET_OPENING', XB=0.7,1,0,0,0.6,0.9, SURF_ID='OPEN' /
&DEVC ID='PATH_TO_DOOR_00_T', XYZ=1.000,3.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='PATH_TO_DOOR_00_VIS', XYZ=1.000,3.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='PATH_TO_DOOR_00_CO', XYZ=1.000,3.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='PATH_TO_DOOR_00_LH', XB=1.000,1.000,3.500,3.500,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='PATH_TO_DOOR_01_T', XYZ=2.000,3.400,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='PATH_TO_DOOR_01_VIS', XYZ=2.000,3.400,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='PATH_TO_DOOR_01_CO', XYZ=2.000,3.400,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='PATH_TO_DOOR_01_LH', XB=2.000,2.000,3.400,3.400,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='PATH_TO_DOOR_02_T', XYZ=3.000,3.300,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='PATH_TO_DOOR_02_VIS', XYZ=3.000,3.300,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='PATH_TO_DOOR_02_CO', XYZ=3.000,3.300,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='PATH_TO_DOOR_02_LH', XB=3.000,3.000,3.300,3.300,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='PATH_TO_DOOR_03_T', XYZ=3.900,1.750,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='PATH_TO_DOOR_03_VIS', XYZ=3.900,1.750,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='PATH_TO_DOOR_03_CO', XYZ=3.900,1.750,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='PATH_TO_DOOR_03_LH', XB=3.900,3.900,1.750,1.750,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='PATH_TO_DOOR_04_T', XYZ=4.800,0.200,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='PATH_TO_DOOR_04_VIS', XYZ=4.800,0.200,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='PATH_TO_DOOR_04_CO', XYZ=4.800,0.200,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='PATH_TO_DOOR_04_LH', XB=4.800,4.800,0.200,0.200,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=2, QUANTITY='TEMPERATURE' /

&DEVC XYZ=0,0,0, QUANTITY='CONTROL VALUE', UNITS='C', CTRL_ID='West_Upper', ID='West_Upper_TCs' /
&DEVC XYZ=0,0,0, QUANTITY='CONTROL VALUE', UNITS='C', CTRL_ID='West_Middle', ID='West_Middle_TCs' /
&TAIL /
