Generated by SmokeAgent writer; cell size 0.150 m; D* = 0.594 m
&HEAD CHID='llnl_04', TITLE='Essai LLNL 04 - enceinte fermee 6x4x4,5 m, bruleur methane 300 kW' /
&MESH IJK=40,27,30, XB=0,6,0,4,0,4.5 /
&TIME T_END=600 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=1500, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=30, F=1 /
&RAMP ID='fire_ramp', T=600, F=1 /
&OBST ID='burner', XB=2.7,3.2,1.8,2.2,0.2,0.3, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='BURNER', XB=2.7,3.2,1.8,2.2,0,0.2, SURF_ID='INERT' /
&OBST ID='INLET_DUCT_H', XB=0.7,1,0,2,0.6,0.9, SURF_ID='INERT' /
&OBST ID='INLET_DUCT_V', XB=0.7,1,1.6,2,0.3,0.6, SURF_ID='INERT' /
&VENT ID='INLET_DUCT_OPEN', XB=0.7,1,0,0,0.6,0.9, SURF_ID='OPEN' /
&DEVC ID='EVAC_1_00_T', XYZ=0.500,3.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_00_VIS', XYZ=0.500,3.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_00_CO', XYZ=0.500,3.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_00_LH', XB=0.500,0.500,3.500,3.500,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_01_T', XYZ=1.750,3.400,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_01_VIS', XYZ=1.750,3.400,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_01_CO', XYZ=1.750,3.400,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_01_LH', XB=1.750,1.750,3.400,3.400,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_02_T', XYZ=3.000,3.300,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_02_VIS', XYZ=3.000,3.300,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_02_CO', XYZ=3.000,3.300,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_02_LH', XB=3.000,3.000,3.300,3.300,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_03_T', XYZ=3.900,1.800,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_03_VIS', XYZ=3.900,1.800,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_03_CO', XYZ=3.900,1.800,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_03_LH', XB=3.900,3.900,1.800,1.800,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_04_T', XYZ=4.800,0.300,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_04_VIS', XYZ=4.800,0.300,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_04_CO', XYZ=4.800,0.300,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_04_LH', XB=4.800,4.800,0.300,0.300,0.000,4.500, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=2, QUANTITY='TEMPERATURE' /

&CTRL ID='West_Middle', FUNCTION_TYPE='DIVIDE', INPUT_ID='West_Middle_S','CONSTANT', CONSTANT=5. /
&CTRL ID='West_Middle_S', FUNCTION_TYPE='SUM', INPUT_ID='West 6','West 7','West 8','West 9','West 10' /
&CTRL ID='West_Upper', FUNCTION_TYPE='DIVIDE', INPUT_ID='West_Upper_S','CONSTANT', CONSTANT=5. /
&CTRL ID='West_Upper_S', FUNCTION_TYPE='SUM', INPUT_ID='West 11','West 12','West 13','West 14','West 15' /
&DEVC XYZ=0,0,0, QUANTITY='CONTROL VALUE', UNITS='C', CTRL_ID='West_Middle', ID='West_Middle_TCs' /
&DEVC XYZ=4.5,2.0,2.85, QUANTITY='THERMOCOUPLE', ID='West 10', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,2.55, QUANTITY='THERMOCOUPLE', ID='West 9', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,2.25, QUANTITY='THERMOCOUPLE', ID='West 8', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,1.95, QUANTITY='THERMOCOUPLE', ID='West 7', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,1.65, QUANTITY='THERMOCOUPLE', ID='West 6', OUTPUT=.FALSE. /
&DEVC XYZ=0,0,0, QUANTITY='CONTROL VALUE', UNITS='C', CTRL_ID='West_Upper', ID='West_Upper_TCs' /
&DEVC XYZ=4.5,2.0,4.35, QUANTITY='THERMOCOUPLE', ID='West 15', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,4.05, QUANTITY='THERMOCOUPLE', ID='West 14', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,3.75, QUANTITY='THERMOCOUPLE', ID='West 13', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,3.45, QUANTITY='THERMOCOUPLE', ID='West 12', OUTPUT=.FALSE. /
&DEVC XYZ=4.5,2.0,3.15, QUANTITY='THERMOCOUPLE', ID='West 11', OUTPUT=.FALSE. /
&TAIL /
