{"loop": 1, "errors": ["[hrr_mismatch] simulated peak HRR 219 kW vs expected 110 kW by t_end\n  cause: fire surface obstructed, under-ventilated, or ramp not reaching peak before t_end\n  fix: check burner placement, make-up air and sim.t_end_s vs time to peak"], "analysis": "Note: the output schema rejects the op/path/value fields in patch items, so the patch is written out here instead. Apply it to the ScenarioSpec as-is:\n\n[{\"op\": \"replace\", \"path\": \"/building/obstructions/5/xb\", \"value\": [10.9, 11.2, 0.0, 0.3, 0.0, 0.5]}]\n\nDiagnosis: the simulated peak is 219 kW, which is about 2 × 110 kW. Starving the fire of air would lower the HRR, not raise it, so ventilation is not the cause. The ramp also reaches its peak at 1 s, well before t_end = 950 s, so timing is not the cause either. A doubling this close to exact means the burner surface's HRRPUA is being applied to twice the intended area.\n\nThe burner surface is 0.3 × 0.3 m = 0.09 m² and sits on top of burner_block (z 0.4–0.5), which is one cell thick and floats 0.4 m above the floor. Because the block is detached, both its top face (z = 0.5) and its bottom face (z = 0.4) are exposed to gas. Each face is exactly 0.09 m² on the 0.1 m grid. If the burner surface ends up on both horizontal faces, you get 2 × 0.09 m² × HRRPUA ≈ 220 kW, which matches the 219 kW reported. The geometry is grid-aligned, so area snapping can't account for it. I'm inferring this from the numbers; I haven't checked it against the generated FDS input file.\n\nFix: extend burner_block down to the floor (z 0.0–0.5). The burner stays at the same place and height: the top face is still at z = 0.5, with the same 0.09 m² area and 110 kW. Only the top face remains exposed, so the HRR can't be counted twice. Fire size, building, openings, escape path and timing are unchanged. This does change the block's stated extent (z 0.4–0.5) to a pedestal from the floor. That's a small geometric change to the block under the burner, not to what the user intended.\n\nIf the HRR is still about 2× after this, check the generated &OBST/&VENT lines. The most likely cause would then be a fire VENT or thin OBST being written in addition to a burner surface on the block, and the fix would belong in the generator rather than the spec.", "patch": []}
