Generated by SmokeAgent writer; cell size 0.100 m; D* = 0.398 m
&HEAD CHID='nbs_100z_multiroom', TITLE='Essai multipièces NBS 100Z - brûleur 110 kW, couloir et pièce 3' /
&MESH ID='m1', IJK=24,34,22, XB=9.8,12.2,0,3.4,0,2.2 /
&MESH ID='m2', IJK=22,34,24, XB=2.4,4.6,0,3.4,0,2.4 /
&MESH ID='m3', IJK=122,24,24, XB=0,12.2,3.4,5.8,0,2.4 /
&TIME T_END=950 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='POLYURETHANE', C=1, H=1.75, O=0.25, N=0.065, SOOT_YIELD=0.1, CO_YIELD=0.04, HEAT_OF_COMBUSTION=2.5e+04 /
&MATL ID='CALCIUM SILICATE', CONDUCTIVITY=0.12, SPECIFIC_HEAT_RAMP='c_cal', DENSITY=720., EMISSIVITY=0.83 /
&RAMP ID='c_cal', T=20., F=1.25 /
&RAMP ID='c_cal', T=200., F=1.25 /
&RAMP ID='c_cal', T=300., F=1.33 /
&RAMP ID='c_cal', T=600., F=1.55 /
&MATL ID='GYPSUM', CONDUCTIVITY=0.17, SPECIFIC_HEAT=1.09, DENSITY=930. /
&SURF ID='HALLWAY BOARD', DEFAULT=.TRUE., MATL_ID(1:2,1)='CALCIUM SILICATE','GYPSUM', COLOR='WHEAT', THICKNESS(1:2)=0.013,0.013 /
&MATL ID='CERAMIC FIBER', CONDUCTIVITY_RAMP='k_fiber', SPECIFIC_HEAT=1.04, DENSITY=128., EMISSIVITY=0.97 /
&RAMP ID='k_fiber', T=20., F=0.09 /
&RAMP ID='k_fiber', T=300., F=0.09 /
&RAMP ID='k_fiber', T=600., F=0.17 /
&RAMP ID='k_fiber', T=900., F=0.25 /
&SURF ID='INSULATION', MATL_ID='CERAMIC FIBER', COLOR='GRAY', THICKNESS=0.050 /
&MATL ID='STEEL', EMISSIVITY=0.95, SPECIFIC_HEAT=0.46, CONDUCTIVITY=45.8, DENSITY=7850. /
&SURF ID='STEEL', MATL_ID='STEEL', COLOR='BLACK', THICKNESS=0.005 /
&SURF ID='FIRE', HRRPUA=1222, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=1, F=1 /
&RAMP ID='fire_ramp', T=900, F=1 /
&RAMP ID='fire_ramp', T=901, F=0 /
&OBST ID='bloc_plein_ouest', XB=0,2.4,0,3.4,0,2.4, SURF_ID='HALLWAY BOARD' /
&OBST ID='bloc_plein_centre', XB=4.6,9.8,0,3.4,0,2.4, SURF_ID='HALLWAY BOARD' /
&OBST ID='plafond_surbaisse_piece_feu', XB=9.8,12.2,0,3.4,2.2,2.4, SURF_ID='INSULATION' /
&OBST ID='bloc_plein_piece_feu', XB=9.8,11.1,2.3,3.4,0,2.2, SURF_ID='INSULATION' /
&OBST ID='linteau_piece_feu', XB=11.1,12.2,2.3,3.4,2,2.2, SURF_ID='INSULATION' /
&OBST ID='mur_porte_piece_feu_1', XB=11.1,11.2,3.3,3.4,0,2.2, SURF_ID='INSULATION' /
&OBST ID='mur_porte_piece_feu_2', XB=12,12.2,3.3,3.4,0,2.2, SURF_ID='INSULATION' /
&OBST ID='mur_porte_piece_feu_3', XB=11.2,12,3.3,3.4,1.6,2.2, SURF_ID='INSULATION' /
&OBST ID='bloc_plein_piece3', XB=3.2,4.6,2.2,3.4,0,2.4, SURF_ID='HALLWAY BOARD' /
&OBST ID='imposte_piece3', XB=2.4,3.2,3.3,3.4,2,2.4, SURF_ID='HALLWAY BOARD' /
&OBST ID='bruleur', XB=10.9,11.2,0,0.3,0.4,0.5, SURF_ID='STEEL' /
&OBST ID='burner', XB=10.9,11.2,0,0.3,0.5,0.6, SURF_IDS='FIRE','INERT','INERT' /
&VENT ID='m1_face1', XB=9.8,9.8,0,3.4,0,2.2, SURF_ID='INSULATION' /
&VENT ID='m1_face2', XB=12.2,12.2,0,3.4,0,2.2, SURF_ID='INSULATION' /
&VENT ID='m1_face3', XB=9.8,12.2,0,0,0,2.2, SURF_ID='INSULATION' /
&VENT ID='m1_face5', XB=9.8,12.2,0,3.4,0,0, SURF_ID='INSULATION' /
&VENT ID='m1_face6', XB=9.8,12.2,0,3.4,2.2,2.2, SURF_ID='INSULATION' /
&VENT ID='porte_bout_couloir', XB=0,0,4.2,5,0,2, SURF_ID='OPEN' /
&DEVC ID='piece3_vers_sortie_00_T', XYZ=2.800,1.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='piece3_vers_sortie_00_VIS', XYZ=2.800,1.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='piece3_vers_sortie_00_CO', XYZ=2.800,1.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='piece3_vers_sortie_00_LH', XB=2.800,2.800,1.500,1.500,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='piece3_vers_sortie_01_T', XYZ=2.800,3.050,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='piece3_vers_sortie_01_VIS', XYZ=2.800,3.050,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='piece3_vers_sortie_01_CO', XYZ=2.800,3.050,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='piece3_vers_sortie_01_LH', XB=2.800,2.800,3.050,3.050,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='piece3_vers_sortie_02_T', XYZ=2.800,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='piece3_vers_sortie_02_VIS', XYZ=2.800,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='piece3_vers_sortie_02_CO', XYZ=2.800,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='piece3_vers_sortie_02_LH', XB=2.800,2.800,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='piece3_vers_sortie_03_T', XYZ=1.500,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='piece3_vers_sortie_03_VIS', XYZ=1.500,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='piece3_vers_sortie_03_CO', XYZ=1.500,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='piece3_vers_sortie_03_LH', XB=1.500,1.500,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='piece3_vers_sortie_04_T', XYZ=0.200,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='piece3_vers_sortie_04_VIS', XYZ=0.200,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='piece3_vers_sortie_04_CO', XYZ=0.200,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='piece3_vers_sortie_04_LH', XB=0.200,0.200,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.15, QUANTITY='TEMPERATURE' /

&DEVC XB=4.4,4.4,2.0,2.0,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 8' /
&DEVC XB=0.5,0.5,5.5,5.5,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 5' /
&DEVC XB=10.8,10.8,4.6,4.6,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 3' /
&DEVC XB=10.0,10.0,2.0,2.0,0.0,2.2, QUANTITY='LAYER HEIGHT', ID='Layer Height 1' /
&DEVC XB=4.4,4.4,2.0,2.0,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 8' /
&DEVC XB=0.5,0.5,5.5,5.5,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 5' /
&DEVC XB=10.8,10.8,4.6,4.6,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 3' /
&DEVC XB=10.0,10.0,2.0,2.0,0.0,2.2, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 1' /
&TAIL /
