Generated by SmokeAgent writer; cell size 0.050 m; D* = 0.318 m
&HEAD CHID='steckler_10', TITLE='Steckler test 10 - methane burner 62.9 kW, narrow door' /
&MESH IJK=72,56,43, XB=0,3.6,-1.4,1.4,0,2.13 /
&TIME T_END=400 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=1048, COLOR='RED' /
&OBST ID='burner', XB=1.28,1.52,-0.125,0.125,0,0.1, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='front_wall', XB=2.8,2.9,-1.4,1.4,0,2.13, SURF_ID='INERT' /
&HOLE XB=2.75,2.95,-0.1,0.15,0,1.83 /
&VENT ID='open_xmax', XB=3.6,3.6,-1.4,1.4,0,2.13, SURF_ID='OPEN' /
&VENT ID='open_ymin', XB=2.9,3.6,-1.4,-1.4,0,2.13, SURF_ID='OPEN' /
&VENT ID='open_ymax', XB=2.9,3.6,1.4,1.4,0,2.13, SURF_ID='OPEN' /
&VENT ID='open_top', XB=2.9,3.6,-1.4,1.4,2.13,2.13, SURF_ID='OPEN' /
&DEVC ID='room_to_outside_00_T', XYZ=0.500,1.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room_to_outside_00_VIS', XYZ=0.500,1.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room_to_outside_00_CO', XYZ=0.500,1.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room_to_outside_00_LH', XB=0.500,0.500,1.000,1.000,0.000,2.130, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room_to_outside_01_T', XYZ=1.500,0.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room_to_outside_01_VIS', XYZ=1.500,0.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room_to_outside_01_CO', XYZ=1.500,0.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room_to_outside_01_LH', XB=1.500,1.500,0.500,0.500,0.000,2.130, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room_to_outside_02_T', XYZ=2.500,0.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room_to_outside_02_VIS', XYZ=2.500,0.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room_to_outside_02_CO', XYZ=2.500,0.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room_to_outside_02_LH', XB=2.500,2.500,0.000,0.000,0.000,2.130, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room_to_outside_03_T', XYZ=3.300,0.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room_to_outside_03_VIS', XYZ=3.300,0.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room_to_outside_03_CO', XYZ=3.300,0.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room_to_outside_03_LH', XB=3.300,3.300,0.000,0.000,0.000,2.130, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=0, QUANTITY='TEMPERATURE' /

&DEVC ID='HGL Height', XB=2.50,2.50,1.10,1.10,0.00,2.13, QUANTITY='LAYER HEIGHT' /
&TAIL /
