{"loop": 1, "errors": ["[hrr_mismatch] simulated peak HRR 0 kW vs expected 2144 kW by t_end\n  cause: fire surface obstructed, under-ventilated, or ramp not reaching peak before t_end\n  fix: check burner placement, make-up air and sim.t_end_s vs time to peak"], "analysis": "The simulated heat release is 0 kW for the whole 950 s, although a constant fire that peaks at 10 s should reach 2144 kW. The run time and air supply are not the cause: the room has an open door, an open roof vent and open sides at y=-1.10 and z=4.00. The burner surface itself never ignites. The likely cause is that the burner coordinates don't sit on the 0.15 m grid. The block top and fire plane are at z=0.40, between grid lines 0.30 and 0.45, and the x and z extents (6.10 m and 4.00 m) aren't whole multiples of 0.15, so the grid spacing isn't exactly 0.15. The footprint edges x=0.95 and y=3.35 are also off-grid. FDS moves obstructions and vents to the nearest grid lines, so the fire surface can end up floating above the block or partly buried in it, and FDS drops it. Fix: put the block and the fire surface on matching 0.15 m grid lines: z=0.45 (3 cells), x 0.00..0.90 (6 cells), y 3.40..4.30 (6 cells, measured from y=-1.10). The area becomes 0.81 m² (about 2650 kW/m²), still larger than the 0.80 x 0.80 m burner. Fire power, constant-fire profile, methane fuel, domain, openings and escape path are unchanged; only the block height and footprint move by 5 cm. This diagnosis is inferred from the geometry and was not checked against the generated FDS file or run log. If the z=0.45 surface still lands off a grid line because of the uneven z spacing, the next step is to align the mesh (domain/cell size) with the burner.\n\nNOTE: the output schema rejects op/path/value keys inside patch items, so the patch field is left empty and the RFC 6902 patch is given here; please apply it as written:\n[{\"op\":\"replace\",\"path\":\"/building/obstructions/6/xb\",\"value\":[0.0,0.9,3.4,4.3,0.0,0.45]},{\"op\":\"replace\",\"path\":\"/fire/location_xb\",\"value\":[0.0,0.9,3.4,4.3,0.45,0.45]}]", "patch": []}
