Generated by SmokeAgent writer; cell size 0.150 m; D* = 1.305 m
&HEAD CHID='ul_nist_vents_test_2', TITLE='Essai de desenfumage NIST/UL n°2 - exutoire ouvert, bruleur methane 2144 kW' /
&MESH IJK=41,37,27, XB=0,6.1,-1.1,4.3,0,4 /
&TIME T_END=950 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=2376, COLOR='RED' /
&OBST ID='burner', XB=0,0.95,3.35,4.3,0.4,0.5, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='mur_facade', XB=0,6.1,-0.1,0,0,2.4, SURF_ID='INERT' /
&HOLE XB=4.3,5.2,-0.2,0.1,0,2.1 /
&OBST ID='dalle_plafond', XB=0,6.1,-0.1,4.3,2.4,2.5, SURF_ID='INERT' /
&HOLE XB=1.8,4.2,1.5,2.7,2.3,2.6 /
&OBST ID='costiere_x1', XB=1.7,1.8,1.4,2.8,2.5,3, SURF_ID='INERT' /
&OBST ID='costiere_x2', XB=4.2,4.3,1.4,2.8,2.5,3, SURF_ID='INERT' /
&OBST ID='costiere_y1', XB=1.8,4.2,1.4,1.5,2.5,3, SURF_ID='INERT' /
&OBST ID='costiere_y2', XB=1.8,4.2,2.7,2.8,2.5,3, SURF_ID='INERT' /
&OBST ID='bloc_bruleur', XB=0,0.95,3.35,4.3,0,0.4, SURF_ID='INERT' /
&VENT ID='ouvert_ymin', XB=0,6.1,-1.1,-1.1,0,4, SURF_ID='OPEN' /
&VENT ID='ouvert_zmax', XB=0,6.1,-1.1,4.3,4,4, SURF_ID='OPEN' /
&DEVC ID='evac_porte_00_T', XYZ=1.000,2.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_porte_00_VIS', XYZ=1.000,2.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_porte_00_CO', XYZ=1.000,2.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_porte_00_LH', XB=1.000,1.000,2.000,2.000,0.000,4.000, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_porte_01_T', XYZ=2.250,1.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_porte_01_VIS', XYZ=2.250,1.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_porte_01_CO', XYZ=2.250,1.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_porte_01_LH', XB=2.250,2.250,1.500,1.500,0.000,4.000, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_porte_02_T', XYZ=3.500,1.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_porte_02_VIS', XYZ=3.500,1.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_porte_02_CO', XYZ=3.500,1.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_porte_02_LH', XB=3.500,3.500,1.000,1.000,0.000,4.000, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_porte_03_T', XYZ=4.750,0.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_porte_03_VIS', XYZ=4.750,0.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_porte_03_CO', XYZ=4.750,0.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_porte_03_LH', XB=4.750,4.750,0.500,0.500,0.000,4.000, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_porte_04_T', XYZ=4.750,-0.800,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_porte_04_VIS', XYZ=4.750,-0.800,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_porte_04_CO', XYZ=4.750,-0.800,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_porte_04_LH', XB=4.750,4.750,-0.800,-0.800,0.000,4.000, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=3.825, QUANTITY='TEMPERATURE' /

&DEVC ID='T2-TC2', QUANTITY='THERMOCOUPLE', XYZ=5.20,2.15,2.10 /
&DEVC ID='T1-TC2', QUANTITY='THERMOCOUPLE', XYZ=0.90,2.15,2.10 /
&TAIL /
