Generated by SmokeAgent writer; cell size 0.100 m; D* = 0.982 m
&HEAD CHID='local_solives_methane', TITLE='Local a plafond a solives, bruleur methane contre mur y=0, rampe 0-1053 kW en 100 s' /
&MESH IJK=92,56,27, XB=0,9.2,0,5.6,0,2.64 /
&TIME T_END=100 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=2194, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=5, F=0.05413 /
&RAMP ID='fire_ramp', T=10, F=0.07123 /
&RAMP ID='fire_ramp', T=15, F=0.1045 /
&RAMP ID='fire_ramp', T=20, F=0.1206 /
&RAMP ID='fire_ramp', T=25, F=0.1548 /
&RAMP ID='fire_ramp', T=30, F=0.1643 /
&RAMP ID='fire_ramp', T=35, F=0.1823 /
&RAMP ID='fire_ramp', T=40, F=0.1861 /
&RAMP ID='fire_ramp', T=45, F=0.2051 /
&RAMP ID='fire_ramp', T=50, F=0.2574 /
&RAMP ID='fire_ramp', T=55, F=0.2934 /
&RAMP ID='fire_ramp', T=60, F=0.3599 /
&RAMP ID='fire_ramp', T=65, F=0.4207 /
&RAMP ID='fire_ramp', T=70, F=0.4891 /
&RAMP ID='fire_ramp', T=75, F=0.5622 /
&RAMP ID='fire_ramp', T=80, F=0.6391 /
&RAMP ID='fire_ramp', T=85, F=0.7208 /
&RAMP ID='fire_ramp', T=90, F=0.8091 /
&RAMP ID='fire_ramp', T=95, F=0.9012 /
&RAMP ID='fire_ramp', T=100, F=1 /
&OBST ID='burner', XB=4.3,4.9,0,0.8,0.3,0.4, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='BLOC_BRULEUR', XB=4.3,5,0,1,0,0.3, SURF_ID='INERT' /
&OBST ID='POUTRE_TRANSVERSALE', XB=0,9.2,2.72,2.8,2.22,2.4, SURF_ID='INERT' /
&OBST ID='SOLIVE_00', XB=0.368,0.4048,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_01', XB=0.7728,0.8096,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_02', XB=1.178,1.214,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_03', XB=1.582,1.619,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_04', XB=1.987,2.024,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_05', XB=2.392,2.429,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_06', XB=2.797,2.834,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_07', XB=3.202,3.238,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_08', XB=3.606,3.643,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_09', XB=4.011,4.048,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_10', XB=4.416,4.453,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_11', XB=4.821,4.858,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_12', XB=5.226,5.262,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_13', XB=5.63,5.667,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_14', XB=6.035,6.072,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_15', XB=6.44,6.477,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_16', XB=6.845,6.882,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_17', XB=7.25,7.286,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_18', XB=7.654,7.691,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_19', XB=8.059,8.096,0,5.6,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_20', XB=8.464,8.501,0,2.8,2.4,2.64, SURF_ID='INERT' /
&OBST ID='SOLIVE_21', XB=8.869,8.906,0,2.8,2.4,2.64, SURF_ID='INERT' /
&VENT ID='OUVERTURE_PLAFOND', XB=8.3,9.2,2.9,5.6,2.64,2.64, SURF_ID='OPEN' /
&DEVC ID='EVAC_1_00_T', XYZ=1.000,1.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_00_VIS', XYZ=1.000,1.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_00_CO', XYZ=1.000,1.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_00_LH', XB=1.000,1.000,1.500,1.500,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_01_T', XYZ=2.200,2.333,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_01_VIS', XYZ=2.200,2.333,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_01_CO', XYZ=2.200,2.333,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_01_LH', XB=2.200,2.200,2.333,2.333,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_02_T', XYZ=3.400,3.167,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_02_VIS', XYZ=3.400,3.167,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_02_CO', XYZ=3.400,3.167,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_02_LH', XB=3.400,3.400,3.167,3.167,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_03_T', XYZ=4.600,4.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_03_VIS', XYZ=4.600,4.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_03_CO', XYZ=4.600,4.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_03_LH', XB=4.600,4.600,4.000,4.000,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_04_T', XYZ=5.983,4.083,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_04_VIS', XYZ=5.983,4.083,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_04_CO', XYZ=5.983,4.083,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_04_LH', XB=5.983,5.983,4.083,4.083,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_05_T', XYZ=7.367,4.167,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_05_VIS', XYZ=7.367,4.167,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_05_CO', XYZ=7.367,4.167,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_05_LH', XB=7.367,7.367,4.167,4.167,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_1_06_T', XYZ=8.750,4.250,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_1_06_VIS', XYZ=8.750,4.250,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_1_06_CO', XYZ=8.750,4.250,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_1_06_LH', XB=8.750,8.750,4.250,4.250,0.000,2.640, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.4, QUANTITY='TEMPERATURE' /

&DEVC XYZ=6.80,1.40,2.375, QUANTITY='THERMOCOUPLE', ID='TC_2_02' /
&DEVC XYZ=6.80,4.20,2.375, QUANTITY='THERMOCOUPLE', ID='TC_3_02' /
&TAIL /
