Generated by SmokeAgent writer; cell size 0.100 m; D* = 0.982 m
&HEAD CHID='vettori_smooth_open_fast', TITLE='Vettori smooth ceiling, open burner location, fast growth' /
&MESH IJK=92,56,25, XB=0,9.2,0,5.6,0,2.44 /
&TIME T_END=100 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=2340, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=5, F=0.05413 /
&RAMP ID='fire_ramp', T=10, F=0.07123 /
&RAMP ID='fire_ramp', T=15, F=0.1045 /
&RAMP ID='fire_ramp', T=20, F=0.1206 /
&RAMP ID='fire_ramp', T=25, F=0.1548 /
&RAMP ID='fire_ramp', T=30, F=0.1643 /
&RAMP ID='fire_ramp', T=35, F=0.1823 /
&RAMP ID='fire_ramp', T=40, F=0.1861 /
&RAMP ID='fire_ramp', T=45, F=0.2051 /
&RAMP ID='fire_ramp', T=50, F=0.2574 /
&RAMP ID='fire_ramp', T=55, F=0.2934 /
&RAMP ID='fire_ramp', T=60, F=0.3599 /
&RAMP ID='fire_ramp', T=65, F=0.4207 /
&RAMP ID='fire_ramp', T=70, F=0.4891 /
&RAMP ID='fire_ramp', T=75, F=0.5622 /
&RAMP ID='fire_ramp', T=80, F=0.6391 /
&RAMP ID='fire_ramp', T=85, F=0.7208 /
&RAMP ID='fire_ramp', T=90, F=0.8091 /
&RAMP ID='fire_ramp', T=95, F=0.9012 /
&RAMP ID='fire_ramp', T=100, F=1 /
&OBST ID='burner', XB=4.3,4.9,1,1.75,0.3,0.4, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='burner_support_block', XB=4.3,5,1,2,0,0.3, SURF_ID='INERT' /
&OBST ID='steel_beam', XB=0,9.2,2.72,2.8,2.22,2.4, SURF_ID='INERT' /
&VENT ID='ceiling_opening', XB=8.3,9.2,2.9,5.6,2.44,2.44, SURF_ID='OPEN' /
&DEVC ID='evac_path_1_00_T', XYZ=1.000,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_00_VIS', XYZ=1.000,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_00_CO', XYZ=1.000,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_00_LH', XB=1.000,1.000,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_path_1_01_T', XYZ=2.800,4.250,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_01_VIS', XYZ=2.800,4.250,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_01_CO', XYZ=2.800,4.250,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_01_LH', XB=2.800,2.800,4.250,4.250,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_path_1_02_T', XYZ=4.600,4.000,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_02_VIS', XYZ=4.600,4.000,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_02_CO', XYZ=4.600,4.000,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_02_LH', XB=4.600,4.600,4.000,4.000,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_path_1_03_T', XYZ=5.967,4.067,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_03_VIS', XYZ=5.967,4.067,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_03_CO', XYZ=5.967,4.067,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_03_LH', XB=5.967,5.967,4.067,4.067,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_path_1_04_T', XYZ=7.333,4.133,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_04_VIS', XYZ=7.333,4.133,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_04_CO', XYZ=7.333,4.133,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_04_LH', XB=7.333,7.333,4.133,4.133,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='evac_path_1_05_T', XYZ=8.700,4.200,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='evac_path_1_05_VIS', XYZ=8.700,4.200,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='evac_path_1_05_CO', XYZ=8.700,4.200,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='evac_path_1_05_LH', XB=8.700,8.700,4.200,4.200,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=1.375, QUANTITY='TEMPERATURE' /

&DEVC XYZ=6.80,1.40,2.375, QUANTITY='THERMOCOUPLE', ID='TC_2_02' /
&DEVC XYZ=2.40,1.40,2.375, QUANTITY='THERMOCOUPLE', ID='TC_1_02' /
&TAIL /
