Generated by SmokeAgent writer; cell size 0.100 m; D* = 0.983 m
&HEAD CHID='vettori_smooth_unobstructed_fast', TITLE='Vettori - plafond lisse, brûleur dégagé, croissance rapide (local fermé)' /
&MESH IJK=92,56,25, XB=0,9.2,0,5.6,0,2.44 /
&TIME T_END=100 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.001, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=2153, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=25, F=0.0625 /
&RAMP ID='fire_ramp', T=50, F=0.25 /
&RAMP ID='fire_ramp', T=75, F=0.5625 /
&RAMP ID='fire_ramp', T=100, F=1 /
&OBST ID='burner', XB=4.3,5,1,1.7,0.3,0.4, SURF_IDS='FIRE','INERT','INERT' /
&OBST ID='BURNER_BASE', XB=4.3,5,1,2,0,0.3, SURF_ID='INERT' /
&OBST ID='BEAM', XB=0,9.2,2.72,2.8,2.22,2.4, SURF_ID='INERT' /
&DEVC ID='EVAC_NORTH_00_T', XYZ=1.000,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_NORTH_00_VIS', XYZ=1.000,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_NORTH_00_CO', XYZ=1.000,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_NORTH_00_LH', XB=1.000,1.000,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_NORTH_01_T', XYZ=3.000,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_NORTH_01_VIS', XYZ=3.000,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_NORTH_01_CO', XYZ=3.000,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_NORTH_01_LH', XB=3.000,3.000,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_NORTH_02_T', XYZ=5.000,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_NORTH_02_VIS', XYZ=5.000,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_NORTH_02_CO', XYZ=5.000,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_NORTH_02_LH', XB=5.000,5.000,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_NORTH_03_T', XYZ=6.850,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_NORTH_03_VIS', XYZ=6.850,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_NORTH_03_CO', XYZ=6.850,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_NORTH_03_LH', XB=6.850,6.850,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&DEVC ID='EVAC_NORTH_04_T', XYZ=8.700,4.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='EVAC_NORTH_04_VIS', XYZ=8.700,4.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='EVAC_NORTH_04_CO', XYZ=8.700,4.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='EVAC_NORTH_04_LH', XB=8.700,8.700,4.500,4.500,0.000,2.440, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=1.35, QUANTITY='TEMPERATURE' /

&DEVC XYZ=2.40,1.40,2.375, QUANTITY='THERMOCOUPLE', ID='TC_1_02' /
&DEVC XYZ=6.80,1.40,2.375, QUANTITY='THERMOCOUPLE', ID='TC_2_02' /
&TAIL /
