Generated by SmokeAgent writer; cell size 0.100 m; D* = 0.398 m
&HEAD CHID='nbs_100z_multiroom', TITLE='Essai multipieces NBS 100Z - bruleur 110 kW constant, couloir ouvert en x=0' /
&MESH ID='m1', IJK=24,34,22, XB=9.8,12.2,0,3.4,0,2.2 /
&MESH ID='m2', IJK=22,34,24, XB=2.4,4.6,0,3.4,0,2.4 /
&MESH ID='m3', IJK=122,24,24, XB=0,12.2,3.4,5.8,0,2.4 /
&TIME T_END=950 /
&DUMP DT_DEVC=1, DT_SLCF=5, DT_HRR=1. /
&MISC TMPA=20. /
&REAC FUEL='METHANE', C=1, H=4, O=0, N=0, SOOT_YIELD=0.01, CO_YIELD=0, HEAT_OF_COMBUSTION=5e+04 /
&SURF ID='FIRE', HRRPUA=1222, COLOR='RED', RAMP_Q='fire_ramp' /
&RAMP ID='fire_ramp', T=0, F=0 /
&RAMP ID='fire_ramp', T=1, F=1 /
&RAMP ID='fire_ramp', T=900, F=1 /
&RAMP ID='fire_ramp', T=901, F=0 /
&OBST ID='solid_x0_2p4', XB=0,2.4,0,3.4,0,2.4, SURF_ID='INERT' /
&OBST ID='solid_x4p6_9p8', XB=4.6,9.8,0,3.4,0,2.4, SURF_ID='INERT' /
&OBST ID='fire_room_lowered_ceiling', XB=9.8,12.2,0,3.4,2.2,2.4, SURF_ID='INERT' /
&OBST ID='burner', XB=10.9,11.2,0,0.3,0.4,0.5, SURF_ID='INERT' /
&OBST ID='fire_room_cutout', XB=9.8,11.1,2.3,3.4,0,2.2, SURF_ID='INERT' /
&OBST ID='fire_room_lintel', XB=11.1,12.2,2.3,3.4,2,2.2, SURF_ID='INERT' /
&OBST ID='fire_room_wall_1', XB=11.1,11.2,3.3,3.4,0,2.2, SURF_ID='INERT' /
&OBST ID='fire_room_wall_2', XB=12,12.2,3.3,3.4,0,2.2, SURF_ID='INERT' /
&OBST ID='fire_room_wall_3', XB=11.2,12,3.3,3.4,1.6,2.2, SURF_ID='INERT' /
&OBST ID='room3_cutout', XB=3.2,4.6,2.2,3.4,0,2.4, SURF_ID='INERT' /
&OBST ID='room3_transom', XB=2.4,3.2,3.3,3.4,2,2.4, SURF_ID='INERT' /
&OBST ID='burner', XB=10.9,11.2,0,0.3,0.5,0.6, SURF_IDS='FIRE','INERT','INERT' /
&VENT ID='corridor_end_door', XB=0,0,4.2,5,0,2, SURF_ID='OPEN' /
&DEVC ID='room3_to_exit_00_T', XYZ=2.800,1.500,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room3_to_exit_00_VIS', XYZ=2.800,1.500,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room3_to_exit_00_CO', XYZ=2.800,1.500,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room3_to_exit_00_LH', XB=2.800,2.800,1.500,1.500,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room3_to_exit_01_T', XYZ=2.800,3.050,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room3_to_exit_01_VIS', XYZ=2.800,3.050,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room3_to_exit_01_CO', XYZ=2.800,3.050,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room3_to_exit_01_LH', XB=2.800,2.800,3.050,3.050,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room3_to_exit_02_T', XYZ=2.800,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room3_to_exit_02_VIS', XYZ=2.800,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room3_to_exit_02_CO', XYZ=2.800,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room3_to_exit_02_LH', XB=2.800,2.800,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room3_to_exit_03_T', XYZ=1.500,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room3_to_exit_03_VIS', XYZ=1.500,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room3_to_exit_03_CO', XYZ=1.500,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room3_to_exit_03_LH', XB=1.500,1.500,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&DEVC ID='room3_to_exit_04_T', XYZ=0.200,4.600,1.800, QUANTITY='TEMPERATURE' /
&DEVC ID='room3_to_exit_04_VIS', XYZ=0.200,4.600,1.800, QUANTITY='VISIBILITY' /
&DEVC ID='room3_to_exit_04_CO', XYZ=0.200,4.600,1.800, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&DEVC ID='room3_to_exit_04_LH', XB=0.200,0.200,4.600,4.600,0.000,2.400, QUANTITY='LAYER HEIGHT' /
&SLCF PBZ=1.8, QUANTITY='VISIBILITY' /
&SLCF PBZ=1.8, QUANTITY='TEMPERATURE' /
&SLCF PBY=0.15, QUANTITY='TEMPERATURE' /

&DEVC XB=4.4,4.4,2.0,2.0,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 8' /
&DEVC XB=0.5,0.5,5.5,5.5,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 5' /
&DEVC XB=10.8,10.8,4.6,4.6,0.0,2.4, QUANTITY='LAYER HEIGHT', ID='Layer Height 3' /
&DEVC XB=10.0,10.0,2.0,2.0,0.0,2.2, QUANTITY='LAYER HEIGHT', ID='Layer Height 1' /
&DEVC XB=4.4,4.4,2.0,2.0,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 8' /
&DEVC XB=0.5,0.5,5.5,5.5,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 5' /
&DEVC XB=10.8,10.8,4.6,4.6,0.0,2.4, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 3' /
&DEVC XB=10.0,10.0,2.0,2.0,0.0,2.2, QUANTITY='UPPER TEMPERATURE', ID='Layer Temp 1' /
&TAIL /
