id: llnl_44
chid: LLNL_44
group: basic
source_dir: LLNL_Enclosure
source_fds: Validation/LLNL_Enclosure/FDS_Input_Files/LLNL_44.fds
title: 1986 LLNL Enclosure Fire Test 44
t_end_s: 4000.0
requirement_status: draft
requirement: '[DRAFT - write from the validation guide] 1986 LLNL Enclosure Fire Test
  44'
rset_s: 120
references:
- exp_file: LLNL_Enclosure/LLNL_44.csv
  exp_col_name_row: 1
  exp_data_row: 3
  exp_time_col: Time
  exp_col: West Upper TCs
  exp_initial: 23.0
  exp_comp:
  - 0.0
  - 2000.0
  fds_col: West_Upper_TCs
  fds_initial: 23.0
  fds_comp:
  - 0.0
  - 2000.0
  metric: max
  quantity: HGL Temperature; Forced Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: LLNL_Enclosure/LLNL_44.csv
  exp_col_name_row: 1
  exp_data_row: 3
  exp_time_col: Time
  exp_col: West Middle TCs
  exp_initial: 23.0
  exp_comp:
  - 0.0
  - 2000.0
  fds_col: West_Middle_TCs
  fds_initial: 23.0
  fds_comp:
  - 0.0
  - 2000.0
  metric: max
  quantity: HGL Temperature; Forced Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
gate3_min_fraction: 0.67
expected_criteria_hash: null
