id: nbs_100o
chid: NBS_100O
group: basic
source_dir: NBS_Multi-Room
source_fds: Validation/NBS_Multi-Room/FDS_Input_Files/NBS_100O.fds
title: NBS Multiroom Test 100O
t_end_s: 1200.0
requirement_status: llm_draft
requirement: Simuler l'essai multipièces NBS 100O dans un domaine x 0–12,2, y 0–5,8,
  z 0–2,4 m, avec une maille uniforme de 0,1 m et une durée de 1200 s. Remplir en
  solide la zone hors maillage x 0–9,8, y 0–3,4, z 0–2,4, ainsi que le volume x 9,8–12,2,
  y 0–3,4, z 2,2–2,4 situé au-dessus de la chambre de feu, dont le plafond est à 2,2
  m. Le couloir occupe x 0–12,2, y 3,4–5,8, z 0–2,4. Dans la chambre de feu, ajouter
  un bloc plein x 9,8–11,1, y 2,3–3,4, z 0–2,2 et une retombée de plafond x 11,1–12,2,
  y 2,3–3,4, z 2,0–2,2. Le mur entre la chambre et le couloir va de x 11,1 à 12,2,
  y 3,3–3,4, z 0–2,0, et il est percé d'une porte x 11,2–12,0, z 0–1,6. Le brûleur
  au méthane est une surface x 10,9–11,2, y 0–0,3, placée au sommet d'un bloc z 0,4–0,5.
  Sa puissance est constante à 110 kW, atteinte en 1 s, et il s'éteint à 900 s. La
  seule ouverture permanente est un évent ouvert sur la face x = 0, y 4,2–5,0, z 0–0,1.
  Il n'y a aucune extraction mécanique. Chemin d'évacuation à 1,8 m de hauteur le
  long du couloir, de (11,5 ; 4,6 ; 1,8) vers (6,0 ; 4,6 ; 1,8) puis vers (0,2 ; 4,6
  ; 1,8).
rset_s: 120
references:
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree1_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T_upper
  exp_initial: 20.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Layer Temp 1
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: HGL Temperature; No Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree3_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T_upper
  exp_initial: 20.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Layer Temp 3
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: HGL Temperature; No Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree4_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T_upper
  exp_initial: 20.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Layer Temp 4
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: HGL Temperature; No Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree5_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T_upper
  exp_initial: 20.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Layer Temp 5
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: HGL Temperature; No Ventilation
  kind: hgl_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree1_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Height
  exp_initial: 2.4
  exp_comp:
  - 300.0
  - 600.0
  fds_col: Layer Height 1
  fds_initial: 2.4
  fds_comp:
  - 300.0
  - 600.0
  metric: min
  quantity: HGL Depth
  kind: hgl_depth
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree3_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Height
  exp_initial: 2.4
  exp_comp:
  - 300.0
  - 600.0
  fds_col: Layer Height 3
  fds_initial: 2.4
  fds_comp:
  - 300.0
  - 600.0
  metric: min
  quantity: HGL Depth
  kind: hgl_depth
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree4_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Height
  exp_initial: 2.4
  exp_comp:
  - 300.0
  - 600.0
  fds_col: Layer Height 4
  fds_initial: 2.4
  fds_comp:
  - 300.0
  - 600.0
  metric: min
  quantity: HGL Depth
  kind: hgl_depth
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NBS_Multi-Room/NBS_MV100O_Tree5_layer.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Height
  exp_initial: 2.4
  exp_comp:
  - 300.0
  - 600.0
  fds_col: Layer Height 5
  fds_initial: 2.4
  fds_comp:
  - 300.0
  - 600.0
  metric: min
  quantity: HGL Depth
  kind: hgl_depth
  tol_rel: 0.15
  devc_in_source: true
gate3_min_fraction: 0.67
expected_criteria_hash: null
