id: nist_nrc_01
chid: NIST_NRC_01
group: basic
source_dir: NIST_NRC
source_fds: Validation/NIST_NRC/FDS_Input_Files/NIST_NRC_01.fds
title: NRC/NIST Test 1
t_end_s: 1800.0
requirement_status: draft
requirement: '[DRAFT - write from the validation guide] NRC/NIST Test 1'
rset_s: 120
references:
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 1-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 1-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 2-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 2-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 3-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 3-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 4-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 4-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 5-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 5-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 6-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 6-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: Tree 7-10
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: Tr 7-10
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: A-Ts-6
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: A Ts-6
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Target Temperature
  kind: target_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: A-Ts-18
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: A Ts-18
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Target Temperature
  kind: target_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: A-Tc-19
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: A Tc-19
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Target Temperature
  kind: target_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: NIST_NRC/NIST_NRC_Test_01_file_1.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: A-Ts-29
  exp_initial: 22.0
  exp_comp:
  - 0.0
  - 10000.0
  fds_col: A Ts-29
  fds_initial: 22.0
  fds_comp:
  - 0.0
  - 10000.0
  metric: max
  quantity: Target Temperature
  kind: target_temperature
  tol_rel: 0.15
  devc_in_source: true
gate3_min_fraction: 0.67
expected_criteria_hash: null
