id: ul_nist_vents_test_2
chid: UL_NIST_Vents_Test_2
group: basic
source_dir: UL_NIST_Vents
source_fds: Validation/UL_NIST_Vents/FDS_Input_Files/UL_NIST_Vents_Test_2.fds
title: NIST venting experiments performed at UL
t_end_s: 1800.0
requirement_status: draft
requirement: '[DRAFT - write from the validation guide] NIST venting experiments performed
  at UL'
rset_s: 120
references:
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T1-2
  exp_initial: 20.0
  exp_comp:
  - 510.0
  - 570.0
  fds_col: T1-TC2
  fds_initial: 20.0
  fds_comp:
  - 510.0
  - 570.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T1-2
  exp_initial: 20.0
  exp_comp:
  - 750.0
  - 810.0
  fds_col: T1-TC2
  fds_initial: 20.0
  fds_comp:
  - 750.0
  - 810.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T1-2
  exp_initial: 20.0
  exp_comp:
  - 870.0
  - 930.0
  fds_col: T1-TC2
  fds_initial: 20.0
  fds_comp:
  - 870.0
  - 930.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T2-2
  exp_initial: 20.0
  exp_comp:
  - 510.0
  - 570.0
  fds_col: T2-TC2
  fds_initial: 20.0
  fds_comp:
  - 510.0
  - 570.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T2-2
  exp_initial: 20.0
  exp_comp:
  - 750.0
  - 810.0
  fds_col: T2-TC2
  fds_initial: 20.0
  fds_comp:
  - 750.0
  - 810.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: UL_NIST_Vents/UL_NIST_Vents_Test_2.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: Time
  exp_col: T2-2
  exp_initial: 20.0
  exp_comp:
  - 870.0
  - 930.0
  fds_col: T2-TC2
  fds_initial: 20.0
  fds_comp:
  - 870.0
  - 930.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
gate3_min_fraction: 0.67
expected_criteria_hash: null
