id: vettori_obstructed_open_med
chid: Vettori_OBSTRUCTED_OPEN_MED
group: basic
source_dir: Vettori_Flat_Ceiling
source_fds: Validation/Vettori_Flat_Ceiling/FDS_Input_Files/Vettori_OBSTRUCTED_OPEN_MED.fds
title: Obstructed Beamed Ceiling, Open Burner Location, Medium Growth Rate Fire, Experiments
  9 and 10
t_end_s: 370.0
requirement_status: draft
requirement: '[DRAFT - write from the validation guide] Obstructed Beamed Ceiling,
  Open Burner Location, Medium Growth Rate Fire, Experiments 9 and 10'
rset_s: 120
references:
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_09.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_1_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 100.0
  fds_col: TC_1_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 100.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_09.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_2_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 100.0
  fds_col: TC_2_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 100.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_10.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_1_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 120.0
  fds_col: TC_1_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 120.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_10.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_2_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 120.0
  fds_col: TC_2_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 120.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: true
gate3_min_fraction: 0.67
expected_criteria_hash: null
