id: vettori_smooth_wall_slow
chid: Vettori_SMOOTH_WALL_SLOW
group: basic
source_dir: Vettori_Flat_Ceiling
source_fds: Validation/Vettori_Flat_Ceiling/FDS_Input_Files/Vettori_SMOOTH_WALL_SLOW.fds
title: Smooth Flat Ceiling, Wall Burner Location, Slow Growth Rate Fire, Experiments
  26, 27, and 28
t_end_s: 370.0
requirement_status: draft
requirement: '[DRAFT - write from the validation guide] Smooth Flat Ceiling, Wall
  Burner Location, Slow Growth Rate Fire, Experiments 26, 27, and 28'
rset_s: 120
references:
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_26.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_1_02|TC_2_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 120.0
  fds_col: TC_1_02|TC_2_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 120.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: false
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_27.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_1_02|TC_2_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 100.0
  fds_col: TC_1_02|TC_2_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 100.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: false
- exp_file: Vettori_Flat_Ceiling/Vettori_Flat_Ceiling_Test_28.csv
  exp_col_name_row: 1
  exp_data_row: 2
  exp_time_col: TIME
  exp_col: TC_1_02|TC_2_02
  exp_initial: 16.0
  exp_comp:
  - 0.0
  - 120.0
  fds_col: TC_1_02|TC_2_02
  fds_initial: 20.0
  fds_comp:
  - 0.0
  - 120.0
  metric: max
  quantity: Ceiling Jet Temperature
  kind: ceiling_jet_temperature
  tol_rel: 0.15
  devc_in_source: false
gate3_min_fraction: 0.67
expected_criteria_hash: null
